!- Windows Line endings 

Version,
    =9.3.0;                   !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    SchoolOfEngineering,      !- Name
    175,                      !- North Axis
    Suburbs,                  !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    3000;                     !- Maximum Figures in Shadow Overlap Calculations

Timestep,
    2;                        !- Number of Timesteps per Hour

Site:Location,
    Bologna-Borgo Panigale	ITA,    !- Name
    44.53,                    !- Latitude
    11.3,                     !- Longitude
    1,                        !- Time Zone
    49;                       !- Elevation

SizingPeriod:DesignDay,
    Bologna-Borgo Panigale Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -4.8,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -4.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100738,                   !- Barometric Pressure
    1.4,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Bologna-Borgo Panigale Ann Hum_n 99.6% Condns DP=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    0.9,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -10.2,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100738,                   !- Barometric Pressure
    1.4,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Bologna-Borgo Panigale Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    6.2,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    6.2,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100738,                   !- Barometric Pressure
    8.2,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Bologna-Borgo Panigale Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.1,                     !- Maximum DryBulb Temperature
    11.1,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100738,                   !- Barometric Pressure
    2.8,                      !- Wind Speed
    70,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.526,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.797;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Bologna-Borgo Panigale Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.3,                     !- Maximum DryBulb Temperature
    11.1,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    24.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100738,                   !- Barometric Pressure
    2.8,                      !- Wind Speed
    70,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.526,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.797;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Bologna-Borgo Panigale Ann Clg .4% Condns DP=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.4,                     !- Maximum DryBulb Temperature
    11.1,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    23,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100738,                   !- Barometric Pressure
    2.8,                      !- Wind Speed
    70,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.526,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.797;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Bologna-Borgo Panigale Ann Clg .4% Condns Enth=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.5,                     !- Maximum DryBulb Temperature
    11.1,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    75800,                    !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100738,                   !- Barometric Pressure
    2.8,                      !- Wind Speed
    70,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.526,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.797;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    customRun,                !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Monday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    TEMPERATURE 30,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    ANY NUMBER;               !- Name

ScheduleTypeLimits,
    TEMPERATURE 40,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 50,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 8,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 9,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 60,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 19,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 29,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 39,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 49,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 59,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 1,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 2,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 3,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 4,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    CONTROL TYPE,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    TEMPERATURE 5,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 6,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 7,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 14,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 17,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 27,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 37,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 47,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 57,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    ALWAYS ON DISCRETE LIMITS,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 10,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 18,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 28,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 15,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 38,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 48,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 58,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 13,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 23,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 33,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 43,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 53,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 16,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 26,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 36,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 46,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 56,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    FRACTION,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 11,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 12,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 22,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 32,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 42,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 52,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 15,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 25,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 35,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 45,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 55,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 12,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 11,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 21,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 31,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 41,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 51,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 61,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 14,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 24,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 34,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 44,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 54,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 4,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 5,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 6,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 13,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 7,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    FRACTIONAL,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 1,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 2,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 3,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 8,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL 9,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ON/OFF,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    TEMPERATURE,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    TEMPERATURE 10,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 20,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    ACTIVITYLEVEL,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    schsch-occ_researchoffices_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Percent;                  !- Unit Type

ScheduleTypeLimits,
    schsch-heat_centralisedheating_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    schsch-light_on_researchofficeoccupancy_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Percent;                  !- Unit Type

ScheduleTypeLimits,
    schsch-cool_researchoffices_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    schsch-occ_administrationoffices_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Percent;                  !- Unit Type

ScheduleTypeLimits,
    schsch-light_on_administrationofficeoccupancy_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Percent;                  !- Unit Type

ScheduleTypeLimits,
    schsch-cool_administrationoffices_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    schsch-occ_commoncirculation_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Percent;                  !- Unit Type

ScheduleTypeLimits,
    schsch_heat_off_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    schsch-light_on_8-20_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Percent;                  !- Unit Type

ScheduleTypeLimits,
    schsch_cooling_off_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    schsch-occ_aula28_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Percent;                  !- Unit Type

ScheduleTypeLimits,
    schsch-occ_aula36_epTypeLimit,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Percent;                  !- Unit Type

Schedule:Day:Interval,
    MEDIUM OFFICE ACTIVITY DEFAULT SCHEDULE,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MEDIUM OFFICE ACTIVITY SUMMER DESIGN DAY,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MEDIUM OFFICE ACTIVITY WINTER DESIGN DAY,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MEDIUM OFFICE INFIL QUARTER ON DEFAULT SCHEDULE,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    MEDIUM OFFICE INFIL QUARTER ON RULE 2 DAY SCHEDULE,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    MEDIUM OFFICE INFIL QUARTER ON SUMMER DESIGN DAY,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    MEDIUM OFFICE INFIL QUARTER ON WINTER DESIGN DAY,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    MEDIUM OFFICE INFIL QUARTER ON RULE 1 DAY SCHEDULE,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    ALWAYS ON DEFAULT SCHEDULE,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    ALWAYS ON SUMMER DESIGN DAY,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    ALWAYS ON WINTER DESIGN DAY,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Week:Daily,
    SCHEDULE:WEEK:DAILY {28C29561-B365-4A14-8672-9021B01EB02F},    !- Name
    Medium Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SCHEDULE:WEEK:DAILY {10EC3E5A-5294-46CC-8ADA-F12E209007B8},    !- Name
    Medium Office Infil Quarter On Default Schedule,    !- Sunday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SCHEDULE:WEEK:DAILY {20898E88-71DC-48A1-8BF4-30A1D78B98F6},    !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SCHEDULE:WEEK:DAILY {C1FBC509-BD2C-4EAC-BBFE-959D5C6E26D5},    !- Name
    Always On Default Schedule,    !- Sunday ScheduleDay Name
    Always On Default Schedule,    !- Monday ScheduleDay Name
    Always On Default Schedule,    !- Tuesday ScheduleDay Name
    Always On Default Schedule,    !- Wednesday ScheduleDay Name
    Always On Default Schedule,    !- Thursday ScheduleDay Name
    Always On Default Schedule,    !- Friday ScheduleDay Name
    Always On Default Schedule,    !- Saturday ScheduleDay Name
    Always On Default Schedule,    !- Holiday ScheduleDay Name
    Always On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Always On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Always On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Always On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    MEDIUM OFFICE ACTIVITY,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MEDIUM OFFICE INFIL QUARTER ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    3,                        !- End Day 1
    Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6},    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    4,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    ALWAYS ON,                !- Name
    On/Off,                   !- Schedule Type Limits Name
    Schedule:Week:Daily {c1fbc509-bd2c-4eac-bbfe-959d5c6e26d5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:File,
    SCHSCH-OCC_RESEARCHOFFICES_EP,    !- Name
    schsch-occ_researchoffices_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-OCC_RESEARCHOFFICES_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Schedule:File,
    SCHSCH-HEAT_CENTRALISEDHEATING_EP,    !- Name
    schsch-heat_centralisedheating_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-HEAT_CENTRALISEDHEATING_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Schedule:File,
    SCHSCH-LIGHT_ON_RESEARCHOFFICEOCCUPANCY_EP,    !- Name
    schsch-light_on_researchofficeoccupancy_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-LIGHT_ON_RESEARCHOFFICEOCCUPANCY_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Schedule:File,
    SCHSCH-COOL_RESEARCHOFFICES_EP,    !- Name
    schsch-cool_researchoffices_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-COOL_RESEARCHOFFICES_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Schedule:File,
    SCHSCH-OCC_ADMINISTRATIONOFFICES_EP,    !- Name
    schsch-occ_administrationoffices_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-OCC_ADMINISTRATIONOFFICES_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Schedule:File,
    SCHSCH-LIGHT_ON_ADMINISTRATIONOFFICEOCCUPANCY_EP,    !- Name
    schsch-light_on_administrationofficeoccupancy_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-LIGHT_ON_ADMINISTRATIONOFFICEOCCUPANCY_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Schedule:File,
    SCHSCH-COOL_ADMINISTRATIONOFFICES_EP,    !- Name
    schsch-cool_administrationoffices_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-COOL_ADMINISTRATIONOFFICES_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Schedule:File,
    SCHSCH-OCC_COMMONCIRCULATION_EP,    !- Name
    schsch-occ_commoncirculation_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-OCC_COMMONCIRCULATION_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Schedule:File,
    SCHSCH_HEAT_OFF_EP,       !- Name
    schsch_heat_off_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH_HEAT_OFF_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Schedule:File,
    SCHSCH-LIGHT_ON_8-20_EP,    !- Name
    schsch-light_on_8-20_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-LIGHT_ON_8-20_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Schedule:File,
    SCHSCH_COOLING_OFF_EP,    !- Name
    schsch_cooling_off_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH_COOLING_OFF_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Schedule:File,
    SCHSCH-OCC_AULA2_8_EP,    !- Name
    schsch-occ_aula28_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-OCC_AULA2.8_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Schedule:File,
    SCHSCH-OCC_AULA3_6_EP,    !- Name
    schsch-occ_aula36_epTypeLimit,    !- Schedule Type Limits Name
    C:\BIMtoBEM\BIMtoBEM_SampleBuilding\EnergyPlus\SCHSCH-OCC_AULA3.6_EP.CSV,    !- File Name
    5,                        !- Column Number
    4,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma;                    !- Column Separator

Material,
    MAT_INTONACO DI CALCE_2.0CM,    !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.999990958315,           !- Conductivity
    1800,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_CAMERA D'ARIA ()_15.0CM,    !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thickness
    0.999990958315,           !- Conductivity
    1.2,                      !- Density
    1003.5,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_MATTONE BOLOGNESE A UNA TESTA-14CM_15.0CM,    !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thickness
    0.249997739579,           !- Conductivity
    600,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_CAMERA D'ARIA-_16.0CM,    !- Name
    Rough,                    !- Roughness
    0.16,                     !- Thickness
    0.999990958315,           !- Conductivity
    1.2,                      !- Density
    1003.5,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_INTONACO INTERNO-_1.0CM,    !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.399996383326,           !- Conductivity
    1000,                     !- Density
    999.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_MATTONE FORATO_15.0CM,    !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thickness
    0.249997739579,           !- Conductivity
    600,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_INTONACO INTERNO-_2.0CM,    !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.399996383326,           !- Conductivity
    1000,                     !- Density
    999.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_MATTONE FORATO_42.0CM,    !- Name
    Rough,                    !- Roughness
    0.42,                     !- Thickness
    0.249997739579,           !- Conductivity
    600,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_PIASTRELLE_2.0CM,    !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    1.29998824581,            !- Conductivity
    2300,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_MASSETTO_8.0CM,    !- Name
    Rough,                    !- Roughness
    0.08,                     !- Thickness
    1.19998914998,            !- Conductivity
    1700,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_CALCESTRUZZO ARMATO_20.0CM,    !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    2.29997920413,            !- Conductivity
    2399.96,                  !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_GHIAIA_20.0CM,     !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    1.19998914998,            !- Conductivity
    1700,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_SOLAIO LATEROCEMENTO_40.0CM,    !- Name
    Rough,                    !- Roughness
    0.4,                      !- Thickness
    0.659994032488,           !- Conductivity
    1100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_GHIAIA_10.0CM,     !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.19998914998,            !- Conductivity
    1700,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_SOLAIO LATEROCEMENTO_38.0CM,    !- Name
    Rough,                    !- Roughness
    0.38,                     !- Thickness
    0.659994032488,           !- Conductivity
    1100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    DTU_MT_INTONACO ESTERNO-_2.0CM,    !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.399996383326,           !- Conductivity
    1000,                     !- Density
    999.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-8,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-9,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-10,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-11,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-12,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-33,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-34,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-0,    !- Name
    4.9,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-3,    !- Name
    4.9,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-4,    !- Name
    4.9,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-5,    !- Name
    4.9,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-6,    !- Name
    4.9,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-7,    !- Name
    4.9,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_DOOR_MATERIAL_DR-1,    !- Name
    5,                        !- UFactor
    0.95,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_DOOR_MATERIAL_DR-0,    !- Name
    5,                        !- UFactor
    0.95,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-19,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-20,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-21,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-22,    !- Name
    5.7,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-23,    !- Name
    5.7,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-1,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-17,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-24,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-25,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-48,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-49,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_DOOR_MATERIAL_DR-2,    !- Name
    5,                        !- UFactor
    0.95,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_DOOR_MATERIAL_DR-3,    !- Name
    5,                        !- UFactor
    0.95,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_DOOR_MATERIAL_DR-4,    !- Name
    5,                        !- UFactor
    0.95,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-29,    !- Name
    5.7,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-30,    !- Name
    5.7,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-31,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-32,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-35,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-36,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-37,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-2,    !- Name
    4.9,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-13,    !- Name
    4.9,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-26,    !- Name
    4.9,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-27,    !- Name
    4.9,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-28,    !- Name
    4.9,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_DOOR_MATERIAL_DR-5,    !- Name
    5,                        !- UFactor
    0.95,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-15,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-16,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-14,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-53,    !- Name
    1,                        !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-54,    !- Name
    1,                        !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-55,    !- Name
    1,                        !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-56,    !- Name
    1,                        !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_DOOR_MATERIAL_DR-6,    !- Name
    5,                        !- UFactor
    0.95,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_DOOR_MATERIAL_DR-7,    !- Name
    5,                        !- UFactor
    0.95,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_DOOR_MATERIAL_DR-9,    !- Name
    5,                        !- UFactor
    0.95,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_DOOR_MATERIAL_DR-10,    !- Name
    5,                        !- UFactor
    0.95,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-18,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-40,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-47,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-51,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-52,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-41,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-42,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-43,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-44,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-50,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-45,    !- Name
    5.7,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-46,    !- Name
    5.7,                      !- UFactor
    0.85,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_DOOR_MATERIAL_DR-8,    !- Name
    5,                        !- UFactor
    0.95,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-38,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DTU_WINDOW_MATERIAL_WN-39,    !- Name
    2.8,                      !- UFactor
    0.75,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

Construction,
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Name
    MAT_INTONACO DI CALCE_2.0CM,    !- Outside Layer
    DTU_MT_CAMERA D'ARIA ()_15.0CM,    !- Layer 2
    DTU_MT_MATTONE BOLOGNESE A UNA TESTA-14CM_15.0CM,    !- Layer 3
    DTU_MT_CAMERA D'ARIA-_16.0CM,    !- Layer 4
    DTU_MT_MATTONE BOLOGNESE A UNA TESTA-14CM_15.0CM,    !- Layer 5
    DTU_MT_INTONACO INTERNO-_1.0CM;    !- Layer 6

Construction,
    DTU_WINDOW_MATERIAL_WN-8,    !- Name
    DTU_WINDOW_MATERIAL_WN-8;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-9,    !- Name
    DTU_WINDOW_MATERIAL_WN-9;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-10,    !- Name
    DTU_WINDOW_MATERIAL_WN-10;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-11,    !- Name
    DTU_WINDOW_MATERIAL_WN-11;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-12,    !- Name
    DTU_WINDOW_MATERIAL_WN-12;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-33,    !- Name
    DTU_WINDOW_MATERIAL_WN-33;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-34,    !- Name
    DTU_WINDOW_MATERIAL_WN-34;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-0,    !- Name
    DTU_WINDOW_MATERIAL_WN-0;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-3,    !- Name
    DTU_WINDOW_MATERIAL_WN-3;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-4,    !- Name
    DTU_WINDOW_MATERIAL_WN-4;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-5,    !- Name
    DTU_WINDOW_MATERIAL_WN-5;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-6,    !- Name
    DTU_WINDOW_MATERIAL_WN-6;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-7,    !- Name
    DTU_WINDOW_MATERIAL_WN-7;    !- Outside Layer

Construction,
    _INT_AREATEDBRICKWALL_17(1),    !- Name
    DTU_MT_INTONACO INTERNO-_1.0CM,    !- Outside Layer
    DTU_MT_MATTONE FORATO_15.0CM,    !- Layer 2
    DTU_MT_INTONACO INTERNO-_1.0CM;    !- Layer 3

Construction,
    DTU_DOOR_MATERIAL_DR-1,    !- Name
    DTU_DOOR_MATERIAL_DR-1;    !- Outside Layer

Construction,
    _INT_BRICKWALL_46,        !- Name
    DTU_MT_INTONACO INTERNO-_2.0CM,    !- Outside Layer
    DTU_MT_MATTONE FORATO_42.0CM,    !- Layer 2
    DTU_MT_INTONACO INTERNO-_2.0CM;    !- Layer 3

Construction,
    DTU_DOOR_MATERIAL_DR-0,    !- Name
    DTU_DOOR_MATERIAL_DR-0;    !- Outside Layer

Construction,
    NDFLOOR,                  !- Name
    DTU_MT_PIASTRELLE_2.0CM,    !- Outside Layer
    DTU_MT_MASSETTO_8.0CM,    !- Layer 2
    DTU_MT_CALCESTRUZZO ARMATO_20.0CM,    !- Layer 3
    DTU_MT_GHIAIA_20.0CM;     !- Layer 4

Construction,
    STIMIP_52,                !- Name
    DTU_MT_PIASTRELLE_2.0CM,    !- Outside Layer
    DTU_MT_MASSETTO_8.0CM,    !- Layer 2
    DTU_MT_SOLAIO LATEROCEMENTO_40.0CM,    !- Layer 3
    DTU_MT_INTONACO INTERNO-_2.0CM;    !- Layer 4

Construction,
    DTU_WINDOW_MATERIAL_WN-19,    !- Name
    DTU_WINDOW_MATERIAL_WN-19;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-20,    !- Name
    DTU_WINDOW_MATERIAL_WN-20;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-21,    !- Name
    DTU_WINDOW_MATERIAL_WN-21;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-22,    !- Name
    DTU_WINDOW_MATERIAL_WN-22;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-23,    !- Name
    DTU_WINDOW_MATERIAL_WN-23;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-1,    !- Name
    DTU_WINDOW_MATERIAL_WN-1;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-17,    !- Name
    DTU_WINDOW_MATERIAL_WN-17;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-24,    !- Name
    DTU_WINDOW_MATERIAL_WN-24;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-25,    !- Name
    DTU_WINDOW_MATERIAL_WN-25;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-48,    !- Name
    DTU_WINDOW_MATERIAL_WN-48;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-49,    !- Name
    DTU_WINDOW_MATERIAL_WN-49;    !- Outside Layer

Construction,
    DTU_DOOR_MATERIAL_DR-2,    !- Name
    DTU_DOOR_MATERIAL_DR-2;    !- Outside Layer

Construction,
    DTU_DOOR_MATERIAL_DR-3,    !- Name
    DTU_DOOR_MATERIAL_DR-3;    !- Outside Layer

Construction,
    DTU_DOOR_MATERIAL_DR-4,    !- Name
    DTU_DOOR_MATERIAL_DR-4;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-29,    !- Name
    DTU_WINDOW_MATERIAL_WN-29;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-30,    !- Name
    DTU_WINDOW_MATERIAL_WN-30;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-31,    !- Name
    DTU_WINDOW_MATERIAL_WN-31;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-32,    !- Name
    DTU_WINDOW_MATERIAL_WN-32;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-35,    !- Name
    DTU_WINDOW_MATERIAL_WN-35;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-36,    !- Name
    DTU_WINDOW_MATERIAL_WN-36;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-37,    !- Name
    DTU_WINDOW_MATERIAL_WN-37;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-2,    !- Name
    DTU_WINDOW_MATERIAL_WN-2;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-13,    !- Name
    DTU_WINDOW_MATERIAL_WN-13;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-26,    !- Name
    DTU_WINDOW_MATERIAL_WN-26;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-27,    !- Name
    DTU_WINDOW_MATERIAL_WN-27;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-28,    !- Name
    DTU_WINDOW_MATERIAL_WN-28;    !- Outside Layer

Construction,
    DTU_DOOR_MATERIAL_DR-5,    !- Name
    DTU_DOOR_MATERIAL_DR-5;    !- Outside Layer

Construction,
    _STIMIP_50,               !- Name
    DTU_MT_GHIAIA_10.0CM,     !- Outside Layer
    DTU_MT_SOLAIO LATEROCEMENTO_38.0CM,    !- Layer 2
    DTU_MT_INTONACO ESTERNO-_2.0CM;    !- Layer 3

Construction,
    DTU_WINDOW_MATERIAL_WN-15,    !- Name
    DTU_WINDOW_MATERIAL_WN-15;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-16,    !- Name
    DTU_WINDOW_MATERIAL_WN-16;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-14,    !- Name
    DTU_WINDOW_MATERIAL_WN-14;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-53,    !- Name
    DTU_WINDOW_MATERIAL_WN-53;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-54,    !- Name
    DTU_WINDOW_MATERIAL_WN-54;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-55,    !- Name
    DTU_WINDOW_MATERIAL_WN-55;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-56,    !- Name
    DTU_WINDOW_MATERIAL_WN-56;    !- Outside Layer

Construction,
    DTU_DOOR_MATERIAL_DR-6,    !- Name
    DTU_DOOR_MATERIAL_DR-6;    !- Outside Layer

Construction,
    DTU_DOOR_MATERIAL_DR-7,    !- Name
    DTU_DOOR_MATERIAL_DR-7;    !- Outside Layer

Construction,
    DTU_DOOR_MATERIAL_DR-9,    !- Name
    DTU_DOOR_MATERIAL_DR-9;    !- Outside Layer

Construction,
    DTU_DOOR_MATERIAL_DR-10,    !- Name
    DTU_DOOR_MATERIAL_DR-10;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-18,    !- Name
    DTU_WINDOW_MATERIAL_WN-18;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-40,    !- Name
    DTU_WINDOW_MATERIAL_WN-40;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-47,    !- Name
    DTU_WINDOW_MATERIAL_WN-47;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-51,    !- Name
    DTU_WINDOW_MATERIAL_WN-51;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-52,    !- Name
    DTU_WINDOW_MATERIAL_WN-52;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-41,    !- Name
    DTU_WINDOW_MATERIAL_WN-41;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-42,    !- Name
    DTU_WINDOW_MATERIAL_WN-42;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-43,    !- Name
    DTU_WINDOW_MATERIAL_WN-43;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-44,    !- Name
    DTU_WINDOW_MATERIAL_WN-44;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-50,    !- Name
    DTU_WINDOW_MATERIAL_WN-50;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-45,    !- Name
    DTU_WINDOW_MATERIAL_WN-45;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-46,    !- Name
    DTU_WINDOW_MATERIAL_WN-46;    !- Outside Layer

Construction,
    DTU_DOOR_MATERIAL_DR-8,    !- Name
    DTU_DOOR_MATERIAL_DR-8;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-38,    !- Name
    DTU_WINDOW_MATERIAL_WN-38;    !- Outside Layer

Construction,
    DTU_WINDOW_MATERIAL_WN-39,    !- Name
    DTU_WINDOW_MATERIAL_WN-39;    !- Outside Layer

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    ZN_Offices_A1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ZN_Offices_A2,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ZN_Circulation_A,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ZN_Offices_B1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ZN_Classroom_A,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ZN_Circulation_B,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ZN_Office_B2,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ZN_Classroom_B,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    f51dd5409c1b453d8aa0,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Offices_A1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    26.611783981323242,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    26.611783981323242,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    26.611783981323242,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    26.611783981323242,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    41a4d89b8e6c488b8bf3,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Offices_A1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    26.611783981323242,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    26.611783981323242,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    f923f8ab59ef499da223,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Offices_A1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    26.611783981323242,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    26.611783981323242,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5ef1d2c7dd9a4deb92eb,     !- Name
    WALL,                     !- Surface Type
    _INT_AREATEDBRICKWALL_17(1),    !- Construction Name
    ZN_Offices_A1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    b42e6dbee0544f25a70c,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Offices_A1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7fe440ae6dcc4c2391f5,     !- Name
    FLOOR,                    !- Surface Type
    NDFLOOR,                  !- Construction Name
    ZN_Offices_A1,            !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    26.611783981323242,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    26.611783981323242,       !- Vertex 3 Ycoordinate
    9.260000228881836,        !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    9.260000228881836;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    a862fad5a96048dc90f8,     !- Name
    CEILING,                  !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Offices_A1,            !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    26.611783981323242,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    26.611783981323242,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    521f828ae27c42288986,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -68.25444030761719,       !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    361c779bca6443d78aa5,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -68.25444030761719,       !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -68.25444030761719,       !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -68.25444030761719,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    38a7b119719042b3948c,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -68.25444030761719,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -68.25444030761719,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7b0e447d1a4a4b178044,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2e3ee2646e6f48be8f2d,     !- Name
    WALL,                     !- Surface Type
    _INT_AREATEDBRICKWALL_17(1),    !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    de0bcb123278449e8e4c,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    b495c5b346db4b149aa3,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    20e1f8653fd24732bb88,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    024bc196b59f40fda528,     !- Name
    FLOOR,                    !- Surface Type
    NDFLOOR,                  !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -68.25444030761719,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    9.260000228881836,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    9.260000228881836;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    f0130d68dc4f4427a0ef,     !- Name
    FLOOR,                    !- Surface Type
    NDFLOOR,                  !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    9.260000228881836,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    9.260000228881836;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    947d0530439d4f968774,     !- Name
    FLOOR,                    !- Surface Type
    NDFLOOR,                  !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    9.260000228881836,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    9.260000228881836;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ee3884f395e54e4c9d85,     !- Name
    FLOOR,                    !- Surface Type
    NDFLOOR,                  !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -68.25444030761719,       !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    9.260000228881836,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    9.260000228881836;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    c9c5cda1ada54700b1fd,     !- Name
    FLOOR,                    !- Surface Type
    NDFLOOR,                  !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    9.260000228881836,        !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    9.260000228881836;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    d87d7bd56daa4c32bcc6,     !- Name
    CEILING,                  !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    168183ca899f405eba84,     !- Name
    CEILING,                  !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3d50605c012740dcbf8f,     !- Name
    CEILING,                  !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    197e352d649845d1a9f6,     !- Name
    CEILING,                  !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Offices_A2,            !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -68.25444030761719,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    a02e8c89bde64642975e,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Circulation_A,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    242671140cd64993b510,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Circulation_A,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6d5a857488524a608869,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Circulation_A,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    f5a62a8d64224440a19f,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Circulation_A,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ac40808edc144b2aa87f,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Circulation_A,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    d470328e56064d10bc13,     !- Name
    FLOOR,                    !- Surface Type
    NDFLOOR,                  !- Construction Name
    ZN_Circulation_A,         !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    9.260000228881836,        !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    9.260000228881836;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bb768abaabb84abe840f,     !- Name
    CEILING,                  !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Circulation_A,         !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8dc3072a253f42dcb090,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Offices_B1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    26.611783981323242,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    26.611783981323242,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    26.611783981323242,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    26.611783981323242,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    350374417cbc49f4b820,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Offices_B1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    26.611783981323242,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    26.611783981323242,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    e45127e7bc7a4e54a851,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Offices_B1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    26.611783981323242,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    26.611783981323242,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    56e7877310de4cfaaf58,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Offices_B1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    71acef592af44b61a136,     !- Name
    FLOOR,                    !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Offices_B1,            !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    26.611783981323242,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    26.611783981323242,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7982e32b53d941a1af5a,     !- Name
    ROOF,                     !- Surface Type
    _STIMIP_50,               !- Construction Name
    ZN_Offices_B1,            !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    19.18000030517578,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    19.18000030517578,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    26.611783981323242,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    26.611783981323242,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    632f8990f03e4715b1cb,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Classroom_A,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    e5be9c599fad45db9657,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Classroom_A,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    e98b779774974e5fbe32,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Classroom_A,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7f6e9184b0634ed4a688,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Classroom_A,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9ef9de5bfefe44f1b12b,     !- Name
    FLOOR,                    !- Surface Type
    NDFLOOR,                  !- Construction Name
    ZN_Classroom_A,           !- Zone Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    9.260000228881836,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    9.260000228881836,        !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    9.260000228881836,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    9.260000228881836;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    a79531c198e8497186f2,     !- Name
    CEILING,                  !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Classroom_A,           !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    f95baf0c20f744e0b1be,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6f2803bf69284da8a21a,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    d751a8497f044e7fb344,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    41fcd143713b4f3e9302,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    a1a928e4bb6c495f993e,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ca215aca62a24fa8a107,     !- Name
    WALL,                     !- Surface Type
    _INT_AREATEDBRICKWALL_17(1),    !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    bb0144d80141484a9093,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    0345c2b5a83043678708,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    d6a837d9ce3c486baf22,     !- Name
    FLOOR,                    !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3b0147b5e0f04788b8d3,     !- Name
    FLOOR,                    !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6e00f7d4aff84f63abd3,     !- Name
    FLOOR,                    !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3c9ae62fc178493eb8d0,     !- Name
    FLOOR,                    !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7438195b65fa4078a087,     !- Name
    ROOF,                     !- Surface Type
    _STIMIP_50,               !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    19.18000030517578,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    19.18000030517578,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    f6a912a93beb4c81be5a,     !- Name
    ROOF,                     !- Surface Type
    _STIMIP_50,               !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    19.18000030517578,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    19.18000030517578,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    f574eecbd7c34df69a2b,     !- Name
    ROOF,                     !- Surface Type
    _STIMIP_50,               !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    19.18000030517578,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    19.18000030517578,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    716be68d7be34a62a280,     !- Name
    ROOF,                     !- Surface Type
    _STIMIP_50,               !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    19.18000030517578,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    19.18000030517578,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    c656f086f31646bbbd80,     !- Name
    ROOF,                     !- Surface Type
    _STIMIP_50,               !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    19.18000030517578,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    19.18000030517578,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    788ea371878b43ea84ab,     !- Name
    ROOF,                     !- Surface Type
    _STIMIP_50,               !- Construction Name
    ZN_Circulation_B,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    19.18000030517578,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    19.18000030517578,        !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    482d3cfd63af4894b27d,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Office_B2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -68.25444030761719,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -68.25444030761719,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    04bcb60d23f747c2a1e3,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Office_B2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -68.25444030761719,       !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2eb5abed9d3647abac5b,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Office_B2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -68.25444030761719,       !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -68.25444030761719,       !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -68.25444030761719,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2bb8aa66b94a43f4ad5e,     !- Name
    WALL,                     !- Surface Type
    _INT_AREATEDBRICKWALL_17(1),    !- Construction Name
    ZN_Office_B2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    c9e20b129ce94c92bbf7,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Office_B2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    107e3d67ccff4d948112,     !- Name
    FLOOR,                    !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Office_B2,             !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -68.25444030761719,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    b61a1dfe51564dabbf96,     !- Name
    ROOF,                     !- Surface Type
    _STIMIP_50,               !- Construction Name
    ZN_Office_B2,             !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    19.18000030517578,        !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    19.18000030517578,        !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -68.25444030761719,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    db02bcc751a34469afca,     !- Name
    WALL,                     !- Surface Type
    _EXT_BRICKWALL_64-(2+1)_PLASTER,    !- Construction Name
    ZN_Classroom_B,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6af7646ea8214021b459,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Classroom_B,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    51ea9b42bed44e97a47f,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Classroom_B,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2556dd4ab3174345a6f2,     !- Name
    WALL,                     !- Surface Type
    _INT_BRICKWALL_46,        !- Construction Name
    ZN_Classroom_B,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8a74d5b8f47a476d98e4,     !- Name
    FLOOR,                    !- Surface Type
    STIMIP_52,                !- Construction Name
    ZN_Classroom_B,           !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.180000305175781,       !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    14.180000305175781,       !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    14.180000305175781,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    14.180000305175781;       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    596085a49a3545c8b937,     !- Name
    ROOF,                     !- Surface Type
    _STIMIP_50,               !- Construction Name
    ZN_Classroom_B,           !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    19.18000030517578,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    19.18000030517578,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    19.18000030517578,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    19.18000030517578;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    41a4d89b8e6c488b8bf3_glz_0_eb24a6cbfea64a0dae78,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-8,    !- Construction Name
    41a4d89b8e6c488b8bf3,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    22.922449111938477,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    24.902450561523438,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    24.902450561523438,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    22.922449111938477,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    41a4d89b8e6c488b8bf3_glz_1_00ac299ca16647e9afb9,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-9,    !- Construction Name
    41a4d89b8e6c488b8bf3,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    17.741025924682617,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    19.721027374267578,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    19.721027374267578,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    17.741025924682617,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    41a4d89b8e6c488b8bf3_glz_2_2dc176d21e9748619973,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-10,    !- Construction Name
    41a4d89b8e6c488b8bf3,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    8.163896560668945,        !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    10.14389705657959,        !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    10.14389705657959,        !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    8.163896560668945,        !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    41a4d89b8e6c488b8bf3_glz_3_a7e1a91e5f0649a69fa3,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-11,    !- Construction Name
    41a4d89b8e6c488b8bf3,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    3.233902931213379,        !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    5.213902950286865,        !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    5.213902950286865,        !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    3.233902931213379,        !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    41a4d89b8e6c488b8bf3_glz_4_0be7d50570ca4c2c8a7a,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-12,    !- Construction Name
    41a4d89b8e6c488b8bf3,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    -1.848235,                !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    0.131765216588974,        !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    0.131765216588974,        !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    -1.848235,                !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    41a4d89b8e6c488b8bf3_glz_5_6c09b27bfd0a454795c2,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-33,    !- Construction Name
    41a4d89b8e6c488b8bf3,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    14.606029510498047,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    15.596029281616211,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    15.596029281616211,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    14.606029510498047,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    41a4d89b8e6c488b8bf3_glz_6_fe1ada1856144019ad85,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-34,    !- Construction Name
    41a4d89b8e6c488b8bf3,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    11.9888916015625,         !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    12.978891372680664,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    12.978891372680664,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    11.9888916015625,         !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    f923f8ab59ef499da223_glz_0_a6a600d2eaef49d39f65,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-0,    !- Construction Name
    f923f8ab59ef499da223,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    0.02247309,               !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -1.957527,                !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    -1.957527,                !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    0.02247309,               !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    f923f8ab59ef499da223_glz_1_5fc72f362169414d9bf7,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-3,    !- Construction Name
    f923f8ab59ef499da223,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    4.3531813621521,          !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    2.373181104660034,        !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    2.373181104660034,        !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    4.3531813621521,          !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    f923f8ab59ef499da223_glz_2_4c8e9329667b440b8a18,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-4,    !- Construction Name
    f923f8ab59ef499da223,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    9.24174690246582,         !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    7.261746406555176,        !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    7.261746406555176,        !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    9.24174690246582,         !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    f923f8ab59ef499da223_glz_3_716dbbc1759045cba0fe,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-5,    !- Construction Name
    f923f8ab59ef499da223,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    14.731026649475098,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    12.75102710723877,        !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    12.75102710723877,        !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    14.731026649475098,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    f923f8ab59ef499da223_glz_4_0e5ce3ffcffd42d99f77,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-6,    !- Construction Name
    f923f8ab59ef499da223,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    19.71245002746582,        !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    17.73244857788086,        !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    17.73244857788086,        !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    19.71245002746582,        !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    f923f8ab59ef499da223_glz_5_ecbc21c4b7e846db8ade,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-7,    !- Construction Name
    f923f8ab59ef499da223,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    24.904582977294922,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    22.924583435058594,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    22.924583435058594,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    24.904582977294922,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    5ef1d2c7dd9a4deb92eb_glz_0_a603c37500f048989641,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-1,    !- Construction Name
    5ef1d2c7dd9a4deb92eb,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -36.40677261352539,       !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    9.370500564575195,        !- Vertex 1 Zcoordinate
    -35.56527328491211,       !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.370500564575195,        !- Vertex 2 Zcoordinate
    -35.56527328491211,       !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    11.449499130249023,       !- Vertex 3 Zcoordinate
    -36.40677261352539,       !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    11.449499130249023;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    b42e6dbee0544f25a70c_glz_0_739d2cd4c1e8498683ed,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-0,    !- Construction Name
    b42e6dbee0544f25a70c,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -30.93130111694336,       !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    9.371500015258789,        !- Vertex 1 Zcoordinate
    -29.1493,                 !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.371500015258789,        !- Vertex 2 Zcoordinate
    -29.1493,                 !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    11.648499488830566,       !- Vertex 3 Zcoordinate
    -30.93130111694336,       !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    11.648499488830566;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    521f828ae27c42288986_glz_0_31581ff95bf04fcfac35,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-19,    !- Construction Name
    521f828ae27c42288986,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -45.77892303466797,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -43.79892349243164,       !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -43.79892349243164,       !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -45.77892303466797,       !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    521f828ae27c42288986_glz_1_ddae2a5c2fad4b228351,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-20,    !- Construction Name
    521f828ae27c42288986,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -51.22691345214844,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -49.24691390991211,       !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -49.24691390991211,       !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -51.22691345214844,       !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    521f828ae27c42288986_glz_2_7b07e9e521974450ad08,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-21,    !- Construction Name
    521f828ae27c42288986,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -56.40999984741211,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -54.43000030517578,       !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -54.43000030517578,       !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -56.40999984741211,       !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    361c779bca6443d78aa5_glz_0_ce392c54730a44799e1f,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-22,    !- Construction Name
    361c779bca6443d78aa5,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -7.838800430297852,       !- Vertex 1 Ycoordinate
    10.871749877929688,       !- Vertex 1 Zcoordinate
    -68.25444030761719,       !- Vertex 2 Xcoordinate
    -12.1948,                 !- Vertex 2 Ycoordinate
    10.871749877929688,       !- Vertex 2 Zcoordinate
    -68.25444030761719,       !- Vertex 3 Xcoordinate
    -12.1948,                 !- Vertex 3 Ycoordinate
    13.198248863220215,       !- Vertex 3 Zcoordinate
    -68.25444030761719,       !- Vertex 4 Xcoordinate
    -7.838800430297852,       !- Vertex 4 Ycoordinate
    13.198248863220215;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    361c779bca6443d78aa5_glz_1_7260af8180c549e6be2f,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-23,    !- Construction Name
    361c779bca6443d78aa5,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -12.89880084991455,       !- Vertex 1 Ycoordinate
    10.871749877929688,       !- Vertex 1 Zcoordinate
    -68.25444030761719,       !- Vertex 2 Xcoordinate
    -17.2548,                 !- Vertex 2 Ycoordinate
    10.871749877929688,       !- Vertex 2 Zcoordinate
    -68.25444030761719,       !- Vertex 3 Xcoordinate
    -17.2548,                 !- Vertex 3 Ycoordinate
    13.198248863220215,       !- Vertex 3 Zcoordinate
    -68.25444030761719,       !- Vertex 4 Xcoordinate
    -12.89880084991455,       !- Vertex 4 Ycoordinate
    13.198248863220215;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    38a7b119719042b3948c_glz_0_8243945b2f8c41b995e2,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-1,    !- Construction Name
    38a7b119719042b3948c,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -38.2745246887207,        !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -41.93752,                !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -41.93752,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -38.2745246887207,        !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    38a7b119719042b3948c_glz_1_d72cb13ddfa44d158b08,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-17,    !- Construction Name
    38a7b119719042b3948c,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -44.25674819946289,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -46.23674774169922,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -46.23674774169922,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -44.25674819946289,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    38a7b119719042b3948c_glz_2_fa5c58fb953a4be186e9,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-24,    !- Construction Name
    38a7b119719042b3948c,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -53.63982391357422,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -55.61982727050781,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -55.61982727050781,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -53.63982391357422,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    38a7b119719042b3948c_glz_3_0a408117803441a18a4f,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-25,    !- Construction Name
    38a7b119719042b3948c,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -48.89728546142578,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -50.87728500366211,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -50.87728500366211,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -48.89728546142578,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    38a7b119719042b3948c_glz_4_db11c95b03564f488c6f,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-48,    !- Construction Name
    38a7b119719042b3948c,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -57.9385,                 !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -61.60150146484375,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -61.60150146484375,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -57.9385,                 !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    38a7b119719042b3948c_glz_5_9ed0dad409c84e44ab7d,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-49,    !- Construction Name
    38a7b119719042b3948c,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -64.41108703613281,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -66.39108276367188,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -66.39108276367188,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -64.41108703613281,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    2e3ee2646e6f48be8f2d_glz_0_87f1fc4dfc6a4c679b82,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-1,    !- Construction Name
    2e3ee2646e6f48be8f2d,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -35.56527328491211,       !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    9.370500564575195,        !- Vertex 1 Zcoordinate
    -36.40677261352539,       !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.370500564575195,        !- Vertex 2 Zcoordinate
    -36.40677261352539,       !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    11.449499130249023,       !- Vertex 3 Zcoordinate
    -35.56527328491211,       !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    11.449499130249023;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    de0bcb123278449e8e4c_glz_0_0d10aa6a408b4876bfe6,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-2,    !- Construction Name
    de0bcb123278449e8e4c,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -5.962088584899902,       !- Vertex 1 Ycoordinate
    9.371500015258789,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -4.180088996887207,       !- Vertex 2 Ycoordinate
    9.371500015258789,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -4.180088996887207,       !- Vertex 3 Ycoordinate
    11.648499488830566,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -5.962088584899902,       !- Vertex 4 Ycoordinate
    11.648499488830566;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    6d5a857488524a608869_glz_0_c59e3512059b4dfa8b23,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-0,    !- Construction Name
    6d5a857488524a608869,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -29.1493,                 !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    9.371500015258789,        !- Vertex 1 Zcoordinate
    -30.93130111694336,       !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    9.371500015258789,        !- Vertex 2 Zcoordinate
    -30.93130111694336,       !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    11.648499488830566,       !- Vertex 3 Zcoordinate
    -29.1493,                 !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    11.648499488830566;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    f5a62a8d64224440a19f_glz_0_2971af1c9a30493e8fe9,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-3,    !- Construction Name
    f5a62a8d64224440a19f,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -9.787688255310059,       !- Vertex 1 Ycoordinate
    9.371600151062012,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -11.09449,                !- Vertex 2 Ycoordinate
    9.371600151062012,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -11.09449,                !- Vertex 3 Ycoordinate
    11.668400764465332,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -9.787688255310059,       !- Vertex 4 Ycoordinate
    11.668400764465332;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    f5a62a8d64224440a19f_glz_1_5a5ff55421e045648983,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-4,    !- Construction Name
    f5a62a8d64224440a19f,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -13.85769,                !- Vertex 1 Ycoordinate
    9.371600151062012,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -15.16448974609375,       !- Vertex 2 Ycoordinate
    9.371600151062012,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -15.16448974609375,       !- Vertex 3 Ycoordinate
    11.668400764465332,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -13.85769,                !- Vertex 4 Ycoordinate
    11.668400764465332;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ac40808edc144b2aa87f_glz_0_cef8cd173e9543f79b42,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-2,    !- Construction Name
    ac40808edc144b2aa87f,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -4.180088996887207,       !- Vertex 1 Ycoordinate
    9.371500015258789,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -5.962088584899902,       !- Vertex 2 Ycoordinate
    9.371500015258789,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -5.962088584899902,       !- Vertex 3 Ycoordinate
    11.648499488830566,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -4.180088996887207,       !- Vertex 4 Ycoordinate
    11.648499488830566;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    8dc3072a253f42dcb090_glz_0_0b23ab19c5804b90a388,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-29,    !- Construction Name
    8dc3072a253f42dcb090,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -31.83094024658203,       !- Vertex 1 Xcoordinate
    26.611783981323242,       !- Vertex 1 Ycoordinate
    15.691750526428223,       !- Vertex 1 Zcoordinate
    -36.18694305419922,       !- Vertex 2 Xcoordinate
    26.611783981323242,       !- Vertex 2 Ycoordinate
    15.691750526428223,       !- Vertex 2 Zcoordinate
    -36.18694305419922,       !- Vertex 3 Xcoordinate
    26.611783981323242,       !- Vertex 3 Ycoordinate
    18.01824951171875,        !- Vertex 3 Zcoordinate
    -31.83094024658203,       !- Vertex 4 Xcoordinate
    26.611783981323242,       !- Vertex 4 Ycoordinate
    18.01824951171875;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    8dc3072a253f42dcb090_glz_1_897a0206846d4980aca5,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-30,    !- Construction Name
    8dc3072a253f42dcb090,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -24.04641,                !- Vertex 1 Xcoordinate
    26.611783981323242,       !- Vertex 1 Ycoordinate
    15.691750526428223,       !- Vertex 1 Zcoordinate
    -28.40241,                !- Vertex 2 Xcoordinate
    26.611783981323242,       !- Vertex 2 Ycoordinate
    15.691750526428223,       !- Vertex 2 Zcoordinate
    -28.40241,                !- Vertex 3 Xcoordinate
    26.611783981323242,       !- Vertex 3 Ycoordinate
    18.01824951171875,        !- Vertex 3 Zcoordinate
    -24.04641,                !- Vertex 4 Xcoordinate
    26.611783981323242,       !- Vertex 4 Ycoordinate
    18.01824951171875;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    350374417cbc49f4b820_glz_0_18c65e3f79ff447f8c67,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-31,    !- Construction Name
    350374417cbc49f4b820,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    19.54530906677246,        !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    21.52530860900879,        !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    21.52530860900879,        !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    19.54530906677246,        !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    350374417cbc49f4b820_glz_1_490b25e26c5b4e5abe3f,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-32,    !- Construction Name
    350374417cbc49f4b820,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    15.668886184692383,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    17.64888572692871,        !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    17.64888572692871,        !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    15.668886184692383,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    350374417cbc49f4b820_glz_2_9154dbe19d6c4c468962,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-35,    !- Construction Name
    350374417cbc49f4b820,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    8.773896217346191,        !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    10.75389575958252,        !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    10.75389575958252,        !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    8.773896217346191,        !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    350374417cbc49f4b820_glz_3_2e0480df90be483bb8a0,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-36,    !- Construction Name
    350374417cbc49f4b820,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    3.233902931213379,        !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    5.213902950286865,        !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    5.213902950286865,        !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    3.233902931213379,        !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    350374417cbc49f4b820_glz_4_2114e115782749eb9b43,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-37,    !- Construction Name
    350374417cbc49f4b820,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.25444,                !- Vertex 1 Xcoordinate
    -1.848235,                !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -22.25444,                !- Vertex 2 Xcoordinate
    0.131765216588974,        !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -22.25444,                !- Vertex 3 Xcoordinate
    0.131765216588974,        !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -22.25444,                !- Vertex 4 Xcoordinate
    -1.848235,                !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    e45127e7bc7a4e54a851_glz_0_aa56a9ba2efa4c0aa615,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-2,    !- Construction Name
    e45127e7bc7a4e54a851,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    0.02247309,               !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    -1.957527,                !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    -1.957527,                !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    0.02247309,               !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    e45127e7bc7a4e54a851_glz_1_71d34bb505ba4e7ba869,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-13,    !- Construction Name
    e45127e7bc7a4e54a851,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    4.3531813621521,          !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    2.373181104660034,        !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    2.373181104660034,        !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    4.3531813621521,          !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    e45127e7bc7a4e54a851_glz_2_29ebe44768ab4929904d,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-26,    !- Construction Name
    e45127e7bc7a4e54a851,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    9.24174690246582,         !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    7.261746406555176,        !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    7.261746406555176,        !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    9.24174690246582,         !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    e45127e7bc7a4e54a851_glz_3_a620b8b08dc14702bdda,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-27,    !- Construction Name
    e45127e7bc7a4e54a851,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    14.731026649475098,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    12.75102710723877,        !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    12.75102710723877,        !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    14.731026649475098,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    e45127e7bc7a4e54a851_glz_4_b11b608cd1014fcaba73,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-28,    !- Construction Name
    e45127e7bc7a4e54a851,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.25444412231445,       !- Vertex 1 Xcoordinate
    19.71245002746582,        !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -37.25444412231445,       !- Vertex 2 Xcoordinate
    17.73244857788086,        !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -37.25444412231445,       !- Vertex 3 Xcoordinate
    17.73244857788086,        !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -37.25444412231445,       !- Vertex 4 Xcoordinate
    19.71245002746582,        !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    56e7877310de4cfaaf58_glz_0_70759a733efa420580ed,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-5,    !- Construction Name
    56e7877310de4cfaaf58,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -30.28367,                !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    14.291499137878418,       !- Vertex 1 Zcoordinate
    -28.50166893005371,       !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    14.291499137878418,       !- Vertex 2 Zcoordinate
    -28.50166893005371,       !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    16.568498611450195,       !- Vertex 3 Zcoordinate
    -30.28367,                !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    16.568498611450195;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    632f8990f03e4715b1cb_glz_0_5fa8866f5eb748b2b2bb,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-15,    !- Construction Name
    632f8990f03e4715b1cb,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -42.1945,                 !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -37.78899383544922,       !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -37.78899383544922,       !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -42.1945,                 !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    632f8990f03e4715b1cb_glz_1_58b3d1f1f0ca4f1f8555,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-16,    !- Construction Name
    632f8990f03e4715b1cb,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.31449508666992,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    9.773751258850098,        !- Vertex 1 Zcoordinate
    -32.90899,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    9.773751258850098,        !- Vertex 2 Zcoordinate
    -32.90899,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    12.496251106262207,       !- Vertex 3 Zcoordinate
    -37.31449508666992,       !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    12.496251106262207;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    e98b779774974e5fbe32_glz_0_1f7f2f8bb2a94e36b401,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-3,    !- Construction Name
    e98b779774974e5fbe32,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -11.09449,                !- Vertex 1 Ycoordinate
    9.371600151062012,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -9.787688255310059,       !- Vertex 2 Ycoordinate
    9.371600151062012,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -9.787688255310059,       !- Vertex 3 Ycoordinate
    11.668400764465332,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -11.09449,                !- Vertex 4 Ycoordinate
    11.668400764465332;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    e98b779774974e5fbe32_glz_1_56c21f299de04fadaaa2,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-4,    !- Construction Name
    e98b779774974e5fbe32,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -15.16448974609375,       !- Vertex 1 Ycoordinate
    9.371600151062012,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -13.85769,                !- Vertex 2 Ycoordinate
    9.371600151062012,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -13.85769,                !- Vertex 3 Ycoordinate
    11.668400764465332,       !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -15.16448974609375,       !- Vertex 4 Ycoordinate
    11.668400764465332;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    d751a8497f044e7fb344_glz_0_2354dccee84141cc8588,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-14,    !- Construction Name
    d751a8497f044e7fb344,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -38.2745246887207,        !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -41.93752,                !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -41.93752,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -38.2745246887207,        !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    41fcd143713b4f3e9302_glz_0_b86f20ce071347b091ae,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-53,    !- Construction Name
    41fcd143713b4f3e9302,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -26.90331,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -24.52731,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -24.52731,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -26.90331,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    41fcd143713b4f3e9302_glz_1_8f0765b2afba4fea974a,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-54,    !- Construction Name
    41fcd143713b4f3e9302,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -22.50319,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -22.25569,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -22.25569,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -22.50319,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    41fcd143713b4f3e9302_glz_2_19ff56dac88b4f8d8298,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-55,    !- Construction Name
    41fcd143713b4f3e9302,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -24.44555,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -22.5142,                 !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -22.5142,                 !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -24.44555,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    41fcd143713b4f3e9302_glz_3_3b696e9575cb4a38bfb7,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-56,    !- Construction Name
    41fcd143713b4f3e9302,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -24.44555,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -22.5142,                 !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -22.5142,                 !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -24.44555,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    a1a928e4bb6c495f993e_glz_0_b71e5a5cdd40473f9fed,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-5,    !- Construction Name
    a1a928e4bb6c495f993e,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -28.50166893005371,       !- Vertex 1 Xcoordinate
    -3.088216,                !- Vertex 1 Ycoordinate
    14.291499137878418,       !- Vertex 1 Zcoordinate
    -30.28367,                !- Vertex 2 Xcoordinate
    -3.088216,                !- Vertex 2 Ycoordinate
    14.291499137878418,       !- Vertex 2 Zcoordinate
    -30.28367,                !- Vertex 3 Xcoordinate
    -3.088216,                !- Vertex 3 Ycoordinate
    16.568498611450195,       !- Vertex 3 Zcoordinate
    -28.50166893005371,       !- Vertex 4 Xcoordinate
    -3.088216,                !- Vertex 4 Ycoordinate
    16.568498611450195;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ca215aca62a24fa8a107_glz_0_38f50a01cdcc411fa182,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-6,    !- Construction Name
    ca215aca62a24fa8a107,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -4.409833908081055,       !- Vertex 1 Ycoordinate
    14.29159927368164,        !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -5.716634273529053,       !- Vertex 2 Ycoordinate
    14.29159927368164,        !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -5.716634273529053,       !- Vertex 3 Ycoordinate
    16.58839988708496,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -4.409833908081055,       !- Vertex 4 Ycoordinate
    16.58839988708496;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    bb0144d80141484a9093_glz_0_89540e70687543b8ba78,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-7,    !- Construction Name
    bb0144d80141484a9093,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -38.18514633178711,       !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    14.29159927368164,        !- Vertex 1 Zcoordinate
    -36.87834548950195,       !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    14.29159927368164,        !- Vertex 2 Zcoordinate
    -36.87834548950195,       !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    16.58839988708496,        !- Vertex 3 Zcoordinate
    -38.18514633178711,       !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    16.58839988708496;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    0345c2b5a83043678708_glz_0_e445234ab002477ab516,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-9,    !- Construction Name
    0345c2b5a83043678708,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -9.787688255310059,       !- Vertex 1 Ycoordinate
    14.29159927368164,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -11.09449,                !- Vertex 2 Ycoordinate
    14.29159927368164,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -11.09449,                !- Vertex 3 Ycoordinate
    16.58839988708496,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -9.787688255310059,       !- Vertex 4 Ycoordinate
    16.58839988708496;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    0345c2b5a83043678708_glz_1_db2b34194e8f421da871,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-10,    !- Construction Name
    0345c2b5a83043678708,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -13.85769,                !- Vertex 1 Ycoordinate
    14.29159927368164,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -15.16448974609375,       !- Vertex 2 Ycoordinate
    14.29159927368164,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -15.16448974609375,       !- Vertex 3 Ycoordinate
    16.58839988708496,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -13.85769,                !- Vertex 4 Ycoordinate
    16.58839988708496;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    482d3cfd63af4894b27d_glz_0_db7e6c49d37c41438854,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-18,    !- Construction Name
    482d3cfd63af4894b27d,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -44.25674819946289,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -46.23674774169922,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -46.23674774169922,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -44.25674819946289,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    482d3cfd63af4894b27d_glz_1_e64157a8a4a34a499ff5,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-40,    !- Construction Name
    482d3cfd63af4894b27d,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -48.89728546142578,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -50.87728500366211,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -50.87728500366211,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -48.89728546142578,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    482d3cfd63af4894b27d_glz_2_5db68117abc34ee6b49f,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-47,    !- Construction Name
    482d3cfd63af4894b27d,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -58.28,                   !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -60.2599983215332,        !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -60.2599983215332,        !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -58.28,                   !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    482d3cfd63af4894b27d_glz_3_24c1007a4df44088b775,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-51,    !- Construction Name
    482d3cfd63af4894b27d,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -54.83545684814453,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -56.81546,                !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -56.81546,                !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -54.83545684814453,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    482d3cfd63af4894b27d_glz_4_425f6cfc29aa44919542,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-52,    !- Construction Name
    482d3cfd63af4894b27d,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -52.13982391357422,       !- Vertex 1 Xcoordinate
    -3.388216257095337,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -54.11982727050781,       !- Vertex 2 Xcoordinate
    -3.388216257095337,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -54.11982727050781,       !- Vertex 3 Xcoordinate
    -3.388216257095337,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -52.13982391357422,       !- Vertex 4 Xcoordinate
    -3.388216257095337,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    04bcb60d23f747c2a1e3_glz_0_857b53a6c18b42a8b4ad,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-41,    !- Construction Name
    04bcb60d23f747c2a1e3,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -46.22728729248047,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -44.24728,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -44.24728,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -46.22728729248047,       !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    04bcb60d23f747c2a1e3_glz_1_035e71d0e45544f69c99,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-42,    !- Construction Name
    04bcb60d23f747c2a1e3,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -51.67691421508789,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -49.69691467285156,       !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -49.69691467285156,       !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -51.67691421508789,       !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    04bcb60d23f747c2a1e3_glz_2_0fd28876a27b4a7db93f,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-43,    !- Construction Name
    04bcb60d23f747c2a1e3,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -56.51499938964844,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -55.525,                  !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -55.525,                  !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -56.51499938964844,       !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    04bcb60d23f747c2a1e3_glz_3_108ec090c9894e0197d7,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-44,    !- Construction Name
    04bcb60d23f747c2a1e3,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -54.61973,                !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -53.62973,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -53.62973,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -54.61973,                !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    04bcb60d23f747c2a1e3_glz_4_e73515c030f745d3af0d,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-50,    !- Construction Name
    04bcb60d23f747c2a1e3,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -60.15326690673828,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -58.17326736450195,       !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -58.17326736450195,       !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -60.15326690673828,       !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    2eb5abed9d3647abac5b_glz_0_a2ed6c660182408ea65a,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-45,    !- Construction Name
    2eb5abed9d3647abac5b,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -5.380235195159912,       !- Vertex 1 Ycoordinate
    15.691750526428223,       !- Vertex 1 Zcoordinate
    -68.25444030761719,       !- Vertex 2 Xcoordinate
    -9.736236572265625,       !- Vertex 2 Ycoordinate
    15.691750526428223,       !- Vertex 2 Zcoordinate
    -68.25444030761719,       !- Vertex 3 Xcoordinate
    -9.736236572265625,       !- Vertex 3 Ycoordinate
    18.01824951171875,        !- Vertex 3 Zcoordinate
    -68.25444030761719,       !- Vertex 4 Xcoordinate
    -5.380235195159912,       !- Vertex 4 Ycoordinate
    18.01824951171875;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    2eb5abed9d3647abac5b_glz_1_b7568f3eed9b4ef493ec,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-46,    !- Construction Name
    2eb5abed9d3647abac5b,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -68.25444030761719,       !- Vertex 1 Xcoordinate
    -12.78308,                !- Vertex 1 Ycoordinate
    15.691750526428223,       !- Vertex 1 Zcoordinate
    -68.25444030761719,       !- Vertex 2 Xcoordinate
    -17.13908,                !- Vertex 2 Ycoordinate
    15.691750526428223,       !- Vertex 2 Zcoordinate
    -68.25444030761719,       !- Vertex 3 Xcoordinate
    -17.13908,                !- Vertex 3 Ycoordinate
    18.01824951171875,        !- Vertex 3 Zcoordinate
    -68.25444030761719,       !- Vertex 4 Xcoordinate
    -12.78308,                !- Vertex 4 Ycoordinate
    18.01824951171875;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    2bb8aa66b94a43f4ad5e_glz_0_7c8a75558e1a421ea116,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-6,    !- Construction Name
    2bb8aa66b94a43f4ad5e,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -5.716634273529053,       !- Vertex 1 Ycoordinate
    14.29159927368164,        !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -4.409833908081055,       !- Vertex 2 Ycoordinate
    14.29159927368164,        !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -4.409833908081055,       !- Vertex 3 Ycoordinate
    16.58839988708496,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -5.716634273529053,       !- Vertex 4 Ycoordinate
    16.58839988708496;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    c9e20b129ce94c92bbf7_glz_0_a4e4c170068643038bfe,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-8,    !- Construction Name
    c9e20b129ce94c92bbf7,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -9.08033275604248,        !- Vertex 1 Ycoordinate
    14.290499687194824,       !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -9.921832084655762,       !- Vertex 2 Ycoordinate
    14.290499687194824,       !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -9.921832084655762,       !- Vertex 3 Ycoordinate
    16.36949920654297,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -9.08033275604248,        !- Vertex 4 Ycoordinate
    16.36949920654297;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    db02bcc751a34469afca_glz_0_58387148432e4fd88f4d,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-38,    !- Construction Name
    db02bcc751a34469afca,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -42.1945,                 !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -37.78899383544922,       !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -37.78899383544922,       !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -42.1945,                 !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    db02bcc751a34469afca_glz_1_1f7e4c4050a14a13ba07,    !- Name
    WINDOW,                   !- Surface Type
    DTU_WINDOW_MATERIAL_WN-39,    !- Construction Name
    db02bcc751a34469afca,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -37.31449508666992,       !- Vertex 1 Xcoordinate
    -17.58821678161621,       !- Vertex 1 Ycoordinate
    14.693750381469727,       !- Vertex 1 Zcoordinate
    -32.90899,                !- Vertex 2 Xcoordinate
    -17.58821678161621,       !- Vertex 2 Ycoordinate
    14.693750381469727,       !- Vertex 2 Zcoordinate
    -32.90899,                !- Vertex 3 Xcoordinate
    -17.58821678161621,       !- Vertex 3 Ycoordinate
    17.416250228881836,       !- Vertex 3 Zcoordinate
    -37.31449508666992,       !- Vertex 4 Xcoordinate
    -17.58821678161621,       !- Vertex 4 Ycoordinate
    17.416250228881836;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    6af7646ea8214021b459_glz_0_b68c4f882fc14bb7a214,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-7,    !- Construction Name
    6af7646ea8214021b459,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -36.87834548950195,       !- Vertex 1 Xcoordinate
    -6.988215923309326,       !- Vertex 1 Ycoordinate
    14.29159927368164,        !- Vertex 1 Zcoordinate
    -38.18514633178711,       !- Vertex 2 Xcoordinate
    -6.988215923309326,       !- Vertex 2 Ycoordinate
    14.29159927368164,        !- Vertex 2 Zcoordinate
    -38.18514633178711,       !- Vertex 3 Xcoordinate
    -6.988215923309326,       !- Vertex 3 Ycoordinate
    16.58839988708496,        !- Vertex 3 Zcoordinate
    -36.87834548950195,       !- Vertex 4 Xcoordinate
    -6.988215923309326,       !- Vertex 4 Ycoordinate
    16.58839988708496;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    51ea9b42bed44e97a47f_glz_0_bf0f47aecc3f4f1493a6,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-9,    !- Construction Name
    51ea9b42bed44e97a47f,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -11.09449,                !- Vertex 1 Ycoordinate
    14.29159927368164,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -9.787688255310059,       !- Vertex 2 Ycoordinate
    14.29159927368164,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -9.787688255310059,       !- Vertex 3 Ycoordinate
    16.58839988708496,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -11.09449,                !- Vertex 4 Ycoordinate
    16.58839988708496;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    51ea9b42bed44e97a47f_glz_1_ba7add42c71c4dcebc46,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-10,    !- Construction Name
    51ea9b42bed44e97a47f,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -32.45444,                !- Vertex 1 Xcoordinate
    -15.16448974609375,       !- Vertex 1 Ycoordinate
    14.29159927368164,        !- Vertex 1 Zcoordinate
    -32.45444,                !- Vertex 2 Xcoordinate
    -13.85769,                !- Vertex 2 Ycoordinate
    14.29159927368164,        !- Vertex 2 Zcoordinate
    -32.45444,                !- Vertex 3 Xcoordinate
    -13.85769,                !- Vertex 3 Ycoordinate
    16.58839988708496,        !- Vertex 3 Zcoordinate
    -32.45444,                !- Vertex 4 Xcoordinate
    -15.16448974609375,       !- Vertex 4 Ycoordinate
    16.58839988708496;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    2556dd4ab3174345a6f2_glz_0_adfae253cc764a6abb06,    !- Name
    WINDOW,                   !- Surface Type
    DTU_DOOR_MATERIAL_DR-8,    !- Construction Name
    2556dd4ab3174345a6f2,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -42.65444,                !- Vertex 1 Xcoordinate
    -9.08033275604248,        !- Vertex 1 Ycoordinate
    14.290499687194824,       !- Vertex 1 Zcoordinate
    -42.65444,                !- Vertex 2 Xcoordinate
    -9.921832084655762,       !- Vertex 2 Ycoordinate
    14.290499687194824,       !- Vertex 2 Zcoordinate
    -42.65444,                !- Vertex 3 Xcoordinate
    -9.921832084655762,       !- Vertex 3 Ycoordinate
    16.36949920654297,        !- Vertex 3 Zcoordinate
    -42.65444,                !- Vertex 4 Xcoordinate
    -9.08033275604248,        !- Vertex 4 Ycoordinate
    16.36949920654297;        !- Vertex 4 Zcoordinate

People,
    ZN_Offices_A2OfficePeople,    !- Name
    ZN_Offices_A2,            !- Zone or ZoneList Name
    SCHSCH-OCC_ADMINISTRATIONOFFICES_EP,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.306,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    ZN_Circulation_AOfficePeople,    !- Name
    ZN_Circulation_A,         !- Zone or ZoneList Name
    SCHSCH-OCC_COMMONCIRCULATION_EP,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.5,                      !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    ZN_Offices_A1OfficePeople,    !- Name
    ZN_Offices_A1,            !- Zone or ZoneList Name
    SCHSCH-OCC_RESEARCHOFFICES_EP,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.225,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    ZN_Classroom_BOfficePeople,    !- Name
    ZN_Classroom_B,           !- Zone or ZoneList Name
    SCHSCH-OCC_AULA3_6_EP,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.259,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    ZN_Offices_B1OfficePeople,    !- Name
    ZN_Offices_B1,            !- Zone or ZoneList Name
    SCHSCH-OCC_RESEARCHOFFICES_EP,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.208,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    ZN_Circulation_BOfficePeople,    !- Name
    ZN_Circulation_B,         !- Zone or ZoneList Name
    SCHSCH-OCC_COMMONCIRCULATION_EP,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.5,                      !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    ZN_Classroom_AOfficePeople,    !- Name
    ZN_Classroom_A,           !- Zone or ZoneList Name
    SCHSCH-OCC_AULA2_8_EP,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.427,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

People,
    ZN_Office_B2OfficePeople,    !- Name
    ZN_Office_B2,             !- Zone or ZoneList Name
    SCHSCH-OCC_RESEARCHOFFICES_EP,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.219,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

Lights,
    ZN_Offices_A2OfficeLights,    !- Name
    ZN_Offices_A2,            !- Zone or ZoneList Name
    SCHSCH-LIGHT_ON_ADMINISTRATIONOFFICEOCCUPANCY_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ;                         !- Fraction Visible

Lights,
    ZN_Circulation_AOfficeLights,    !- Name
    ZN_Circulation_A,         !- Zone or ZoneList Name
    SCHSCH-LIGHT_ON_8-20_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.47,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ;                         !- Fraction Visible

Lights,
    ZN_Offices_A1OfficeLights,    !- Name
    ZN_Offices_A1,            !- Zone or ZoneList Name
    SCHSCH-LIGHT_ON_RESEARCHOFFICEOCCUPANCY_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ;                         !- Fraction Visible

Lights,
    ZN_Classroom_BOfficeLights,    !- Name
    ZN_Classroom_B,           !- Zone or ZoneList Name
    SCHSCH-LIGHT_ON_8-20_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ;                         !- Fraction Visible

Lights,
    ZN_Offices_B1OfficeLights,    !- Name
    ZN_Offices_B1,            !- Zone or ZoneList Name
    SCHSCH-LIGHT_ON_RESEARCHOFFICEOCCUPANCY_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ;                         !- Fraction Visible

Lights,
    ZN_Circulation_BOfficeLights,    !- Name
    ZN_Circulation_B,         !- Zone or ZoneList Name
    SCHSCH-LIGHT_ON_8-20_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.96,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ;                         !- Fraction Visible

Lights,
    ZN_Classroom_AOfficeLights,    !- Name
    ZN_Classroom_A,           !- Zone or ZoneList Name
    SCHSCH-LIGHT_ON_8-20_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ;                         !- Fraction Visible

Lights,
    ZN_Office_B2OfficeLights,    !- Name
    ZN_Office_B2,             !- Zone or ZoneList Name
    SCHSCH-LIGHT_ON_RESEARCHOFFICEOCCUPANCY_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ;                         !- Fraction Visible

ElectricEquipment,
    ZN_Offices_A2ElectricEquipment,    !- Name
    ZN_Offices_A2,            !- Zone or ZoneList Name
    SCHSCH-OCC_ADMINISTRATIONOFFICES_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.772,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ElectricEquipment;        !- EndUse Subcategory

ElectricEquipment,
    ZN_Circulation_AElectricEquipment,    !- Name
    ZN_Circulation_A,         !- Zone or ZoneList Name
    SCHSCH-OCC_COMMONCIRCULATION_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ElectricEquipment;        !- EndUse Subcategory

ElectricEquipment,
    ZN_Offices_A1ElectricEquipment,    !- Name
    ZN_Offices_A1,            !- Zone or ZoneList Name
    SCHSCH-OCC_RESEARCHOFFICES_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.58,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ElectricEquipment;        !- EndUse Subcategory

ElectricEquipment,
    ZN_Classroom_BElectricEquipment,    !- Name
    ZN_Classroom_B,           !- Zone or ZoneList Name
    SCHSCH-OCC_AULA3_6_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ElectricEquipment;        !- EndUse Subcategory

ElectricEquipment,
    ZN_Offices_B1ElectricEquipment,    !- Name
    ZN_Offices_B1,            !- Zone or ZoneList Name
    SCHSCH-OCC_RESEARCHOFFICES_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.956,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ElectricEquipment;        !- EndUse Subcategory

ElectricEquipment,
    ZN_Circulation_BElectricEquipment,    !- Name
    ZN_Circulation_B,         !- Zone or ZoneList Name
    SCHSCH-OCC_COMMONCIRCULATION_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ElectricEquipment;        !- EndUse Subcategory

ElectricEquipment,
    ZN_Classroom_AElectricEquipment,    !- Name
    ZN_Classroom_A,           !- Zone or ZoneList Name
    SCHSCH-OCC_AULA2_8_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ElectricEquipment;        !- EndUse Subcategory

ElectricEquipment,
    ZN_Office_B2ElectricEquipment,    !- Name
    ZN_Office_B2,             !- Zone or ZoneList Name
    SCHSCH-OCC_RESEARCHOFFICES_EP,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.578,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    ElectricEquipment;        !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    ZN_Offices_A2_Infiltration,    !- Name
    ZN_Offices_A2,            !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0006,                   !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_Circulation_A_Infiltration,    !- Name
    ZN_Circulation_A,         !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0006,                   !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_Offices_A1_Infiltration,    !- Name
    ZN_Offices_A1,            !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0006,                   !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_Classroom_B_Infiltration,    !- Name
    ZN_Classroom_B,           !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0006,                   !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_Offices_B1_Infiltration,    !- Name
    ZN_Offices_B1,            !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0006,                   !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_Circulation_B_Infiltration,    !- Name
    ZN_Circulation_B,         !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0006,                   !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_Classroom_A_Infiltration,    !- Name
    ZN_Classroom_A,           !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0006,                   !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_Office_B2_Infiltration,    !- Name
    ZN_Office_B2,             !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0006,                   !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

HVACTemplate:Thermostat,
    ZN_Offices_A2_HVAC,       !- Name
    SCHSCH-HEAT_CENTRALISEDHEATING_EP,    !- Heating Setpoint Schedule Name
    '',                       !- Constant Heating Setpoint
    SCHSCH-COOL_ADMINISTRATIONOFFICES_EP,    !- Cooling Setpoint Schedule Name
    '';                       !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    ZN_Offices_A1_HVAC,       !- Name
    SCHSCH-HEAT_CENTRALISEDHEATING_EP,    !- Heating Setpoint Schedule Name
    '',                       !- Constant Heating Setpoint
    SCHSCH-COOL_RESEARCHOFFICES_EP,    !- Cooling Setpoint Schedule Name
    '';                       !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    ZN_Classroom_B_HVAC,      !- Name
    SCHSCH-HEAT_CENTRALISEDHEATING_EP,    !- Heating Setpoint Schedule Name
    '',                       !- Constant Heating Setpoint
    SCHSCH_COOLING_OFF_EP,    !- Cooling Setpoint Schedule Name
    '';                       !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    ZN_Offices_B1_HVAC,       !- Name
    SCHSCH-HEAT_CENTRALISEDHEATING_EP,    !- Heating Setpoint Schedule Name
    '',                       !- Constant Heating Setpoint
    SCHSCH-COOL_RESEARCHOFFICES_EP,    !- Cooling Setpoint Schedule Name
    '';                       !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    ZN_Classroom_A_HVAC,      !- Name
    SCHSCH-HEAT_CENTRALISEDHEATING_EP,    !- Heating Setpoint Schedule Name
    '',                       !- Constant Heating Setpoint
    SCHSCH_COOLING_OFF_EP,    !- Cooling Setpoint Schedule Name
    '';                       !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    ZN_Office_B2_HVAC,        !- Name
    SCHSCH-HEAT_CENTRALISEDHEATING_EP,    !- Heating Setpoint Schedule Name
    '',                       !- Constant Heating Setpoint
    SCHSCH-COOL_RESEARCHOFFICES_EP,    !- Cooling Setpoint Schedule Name
    '';                       !- Constant Cooling Setpoint

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_Offices_A2,            !- Zone Name
    ZN_Offices_A2_HVAC,       !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    ,                         !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    ,                         !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRate,            !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    ,                         !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ZN_Offices_A2OutdoorAirCntrl,    !- Design Specification Outdoor Air Object Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_Offices_A1,            !- Zone Name
    ZN_Offices_A1_HVAC,       !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    ,                         !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    ,                         !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRate,            !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    ,                         !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ZN_Offices_A1OutdoorAirCntrl,    !- Design Specification Outdoor Air Object Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_Classroom_B,           !- Zone Name
    ZN_Classroom_B_HVAC,      !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    ,                         !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    ,                         !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRate,            !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    ,                         !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ZN_Classroom_BOutdoorAirCntrl,    !- Design Specification Outdoor Air Object Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_Offices_B1,            !- Zone Name
    ZN_Offices_B1_HVAC,       !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    ,                         !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    ,                         !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRate,            !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    ,                         !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ZN_Offices_B1OutdoorAirCntrl,    !- Design Specification Outdoor Air Object Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_Classroom_A,           !- Zone Name
    ZN_Classroom_A_HVAC,      !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    ,                         !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    ,                         !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRate,            !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    ,                         !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ZN_Classroom_AOutdoorAirCntrl,    !- Design Specification Outdoor Air Object Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    ZN_Office_B2,             !- Zone Name
    ZN_Office_B2_HVAC,        !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    ,                         !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    ,                         !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRate,            !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    ,                         !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ZN_Office_B2OutdoorAirCntrl,    !- Design Specification Outdoor Air Object Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

DesignSpecification:OutdoorAir,
    ZN_Offices_A2OutdoorAirCntrl,    !- Name
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ZN_Offices_A1OutdoorAirCntrl,    !- Name
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ZN_Classroom_BOutdoorAirCntrl,    !- Name
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ZN_Offices_B1OutdoorAirCntrl,    !- Name
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ZN_Classroom_AOutdoorAirCntrl,    !- Name
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    ZN_Office_B2OutdoorAirCntrl,    !- Name
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1;                        !- Cooling Sizing Factor

Output:VariableDictionary,
    regular;                  !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Gas Energy,        !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Gas Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Humidifier Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electric Energy,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Fan Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Electric Equipment Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Earth Tube Fan Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Pump Electric Energy,     !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone VRF Air Terminal Cooling Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone VRF Air Terminal Heating Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF Heat Pump Cooling Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF Heat Pump Heating Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Heater System Cooling Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Heater System Heating Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Total Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Total Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Heat Balance Internal Convective Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Heat Balance Surface Convection Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Heat Balance System Air Transfer Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Window System Solar Transmittance,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    System Node Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    System Node Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    System Node Relative Humidity,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Cooling Setpoint Not Met Time,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Heating Setpoint Not Met Time,    !- Variable Name
    hourly;                   !- Reporting Frequency