Version,
 24.2.0;                   !- version identifier

!-   ==========================================
!-   =========  SIMULATION PARAMETERS =========
!-   ==========================================


OutputControl:Table:Style,
 CommaAndHTML,             !- column separator
 None;                     !- unit conversion

Output:Variable,
 *,                        !- key value
 Zone Electric Equipment Electricity Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Supply Air Total Cooling Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Supply Air Total Heating Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Zone Total Cooling Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Zone Total Heating Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Lights Electricity Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Mean Air Temperature, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Operative Temperature, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone People Occupant Count, !- name
 Hourly;                   !- frequency

Output:Table:SummaryReports,
 AllSummary;               !- report 0

Output:VariableDictionary,
 IDF,                      !- key field
 Unsorted;                 !- sort option

OutputControl:ReportingTolerances,
 1.11,                     !- heating unmet setpoint tolerance
 1.11;                     !- cooling unmet setpoint tolerance

SimulationControl,
 Yes,                      !- do zone sizing
 No,                       !- do system sizing
 No,                       !- do plant sizing
 No,                       !- run for sizing periods
 Yes;                      !- run for run periods

ShadowCalculation,
 PolygonClipping,          !- calculation method
 Periodic,                 !- calculation update method
 30,                       !- calculation frequency
 15000;                    !- maximum figures

Timestep,
 6;                        !- timesteps per hour

RunPeriod,
 CustomRunPeriod,          !- name
 1,                        !- start month
 1,                        !- start day
 2017,                     !- start year
 12,                       !- end month
 31,                       !- end day
 2017,                     !- end year
 Sunday,                   !- start day of week
 No,                       !- use weather file holidays
 No,                       !- use weather file daylight savings
 No,                       !- apply weekend holiday
 Yes,                      !- use epw rain
 Yes;                      !- use epw snow

SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Htg 99.6% Condns DB,                  !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  -3.8,                                                        !- Max Dry-Bulb Temp {C}
  0.0,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  -3.8,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.1,                                                         !- Wind Speed {m/s}
  210.0,                                                       !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Beam Optical Depth (taub)
  ,                                                            !- ASHRAE Clear Sky Diffuse Optical Depth (taud)
  0.0;                                                         !- Clearness (0.0 to 1.2)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Hum_n 99.6% Condns DP=>MCDB,          !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  1.2,                                                         !- Max Dry-Bulb Temp {C}
  0.0,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  -9.6,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.1,                                                         !- Wind Speed {m/s}
  210.0,                                                       !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Beam Optical Depth (taub)
  ,                                                            !- ASHRAE Clear Sky Diffuse Optical Depth (taud)
  0.0;                                                         !- Clearness (0.0 to 1.2)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Htg Wind 99.6% Condns WS=>MCDB,       !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  8.0,                                                         !- Max Dry-Bulb Temp {C}
  0.0,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  8.0,                                                         !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  7.4,                                                         !- Wind Speed {m/s}
  210.0,                                                       !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Beam Optical Depth (taub)
  ,                                                            !- ASHRAE Clear Sky Diffuse Optical Depth (taud)
  0.0;                                                         !- Clearness (0.0 to 1.2)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns DB=>MWB,               !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  35.1,                                                        !- Max Dry-Bulb Temp {C}
  13.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns WB=>MDB,               !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.9,                                                        !- Max Dry-Bulb Temp {C}
  11.6,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  24.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns DP=>MDB,               !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.2,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  21.6,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns Enth=>MDB,             !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.7,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Enthalpy,                                                    !- Humidity Condition Type
  ,                                                            !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  72100.0,                                                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP January .4% Condns DB=>MCWB,              !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  14.0,                                                        !- Max Dry-Bulb Temp {C}
  6.6,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  9.2,                                                         !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.335,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.47;                                                        !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP February .4% Condns DB=>MCWB,             !- Name
  2,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  16.9,                                                        !- Max Dry-Bulb Temp {C}
  8.5,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  9.4,                                                         !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.358,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.374;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP March .4% Condns DB=>MCWB,                !- Name
  3,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  23.0,                                                        !- Max Dry-Bulb Temp {C}
  10.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  13.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.2,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.389,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.259;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP April .4% Condns DB=>MCWB,                !- Name
  4,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  26.3,                                                        !- Max Dry-Bulb Temp {C}
  10.2,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  17.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.431,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.153;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP May .4% Condns DB=>MCWB,                  !- Name
  5,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  30.9,                                                        !- Max Dry-Bulb Temp {C}
  10.3,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  20.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.438,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.187;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP June .4% Condns DB=>MCWB,                 !- Name
  6,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  35.1,                                                        !- Max Dry-Bulb Temp {C}
  11.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.0,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.188;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP July .4% Condns DB=>MCWB,                 !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  36.9,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.0,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.6,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP August .4% Condns DB=>MCWB,               !- Name
  8,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  37.4,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.439,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.247;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP September .4% Condns DB=>MCWB,            !- Name
  9,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  32.2,                                                        !- Max Dry-Bulb Temp {C}
  10.4,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  20.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.3,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.426,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.271;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP October .4% Condns DB=>MCWB,              !- Name
  10,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  27.2,                                                        !- Max Dry-Bulb Temp {C}
  8.2,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  18.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.402,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.309;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP November .4% Condns DB=>MCWB,             !- Name
  11,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  20.1,                                                        !- Max Dry-Bulb Temp {C}
  6.4,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  15.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.9,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.37,                                                        !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.397;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP December .4% Condns DB=>MCWB,             !- Name
  12,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  15.0,                                                        !- Max Dry-Bulb Temp {C}
  6.3,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  10.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.333,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.495;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP January .4% Condns WB=>MCDB,              !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  12.6,                                                        !- Max Dry-Bulb Temp {C}
  6.6,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  10.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.335,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.47;                                                        !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP February .4% Condns WB=>MCDB,             !- Name
  2,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  15.1,                                                        !- Max Dry-Bulb Temp {C}
  8.5,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  11.4,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.358,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.374;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP March .4% Condns WB=>MCDB,                !- Name
  3,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  20.7,                                                        !- Max Dry-Bulb Temp {C}
  10.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  14.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.2,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.389,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.259;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP April .4% Condns WB=>MCDB,                !- Name
  4,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  24.8,                                                        !- Max Dry-Bulb Temp {C}
  10.2,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  17.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.431,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.153;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP May .4% Condns WB=>MCDB,                  !- Name
  5,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.3,                                                        !- Max Dry-Bulb Temp {C}
  10.3,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  21.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.438,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.187;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP June .4% Condns WB=>MCDB,                 !- Name
  6,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.9,                                                        !- Max Dry-Bulb Temp {C}
  11.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  24.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.188;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP July .4% Condns WB=>MCDB,                 !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  33.2,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  25.4,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.6,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP August .4% Condns WB=>MCDB,               !- Name
  8,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  33.1,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  25.5,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.439,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.247;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP September .4% Condns WB=>MCDB,            !- Name
  9,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.8,                                                        !- Max Dry-Bulb Temp {C}
  10.4,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.4,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.3,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.426,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.271;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP October .4% Condns WB=>MCDB,              !- Name
  10,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  23.6,                                                        !- Max Dry-Bulb Temp {C}
  8.2,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  20.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.402,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.309;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP November .4% Condns WB=>MCDB,             !- Name
  11,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  18.3,                                                        !- Max Dry-Bulb Temp {C}
  6.4,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  16.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.9,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.37,                                                        !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.397;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP December .4% Condns WB=>MCDB,             !- Name
  12,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  13.8,                                                        !- Max Dry-Bulb Temp {C}
  6.3,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  11.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.333,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.495;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



Sizing:Parameters,
 1.25,                     !- heating factor
 1.15;                     !- cooling factor

GlobalGeometryRules,
 UpperLeftCorner,          !- starting vertex position
 Counterclockwise,         !- vertex entry direction
 Relative;                 !- coordinate system

Building,
 Building,                 !- name
 15.0,                     !- clockwise north axis
 City,                     !- terrain
 ,                         !- loads convergence tolerance
 ,                         !- temperature convergence tolerance
 FullExterior;             !- solar distribution

Site:WaterMainsTemperature,
 CorrelationFromWeatherFile; !- calculation method

Site:GroundTemperature:BuildingSurface,
 6.30,
 5.43,
 6.97,
 9.38,
 15.67,
 20.52,
 23.80,
 24.80,
 23.10,
 19.33,
 14.29,
 9.62;  !- monthly ground temperatures at 0.5 m (EPW)

!-   =======================================
!-   ================ MODEL ================
!-   =======================================


!-   ========= SCHEDULE TYPE LIMITS =========


ScheduleTypeLimits,
 Temperature,              !- name
 -273.15,                  !- lower limit value
 ,                         !- upper limit value
 Continuous,               !- numeric type
 Temperature;              !- unit type

ScheduleTypeLimits,
 On-Off,                   !- name
 0.0,                      !- lower limit value
 1.0,                      !- upper limit value
 Discrete,                 !- numeric type
 Dimensionless;            !- unit type

ScheduleTypeLimits,
 Fractional,               !- name
 0.0,                      !- lower limit value
 1.0,                      !- upper limit value
 Continuous,               !- numeric type
 Dimensionless;            !- unit type

ScheduleTypeLimits,
 Activity Level,           !- name
 0.0,                      !- lower limit value
 ,                         !- upper limit value
 Continuous,               !- numeric type
 ActivityLevel;            !- unit type

!-   ============== SCHEDULES ==============


Schedule:Year,
 OccSch_Assembly,          !- schedule name
 Fractional,               !- schedule type limits
 OccSch_Assembly_Week 1,   !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 OccSch_Assembly_Week 1,   !- name
 OccSch_Assembly_Sunday0,  !- sunday
 OccSch_Assembly_Weekdays0, !- monday
 OccSch_Assembly_Weekdays0, !- tuesday
 OccSch_Assembly_Weekdays0, !- wednesday
 OccSch_Assembly_Weekdays0, !- thursday
 OccSch_Assembly_Weekdays0, !- friday
 OccSch_Assembly_Saturday0, !- saturday
 OccSch_Assembly_Off,      !- holiday
 OccSch_Assembly_Off,      !- summer design day
 OccSch_Assembly_Off,      !- winter design day
 OccSch_Assembly_Off,      !- custom day 1
 OccSch_Assembly_Off;      !- custom day 2

Schedule:Day:Interval,
 OccSch_Assembly_Off,      !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Assembly_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 0.3,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Assembly_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Assembly_Sunday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 LghSch_Residential,       !- schedule name
 Fractional,               !- schedule type limits
 LghSch_Residential_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 LghSch_Residential_Week 1, !- name
 LghSch_Residential_Sunday0, !- sunday
 LghSch_Residential_Weekdays0, !- monday
 LghSch_Residential_Weekdays0, !- tuesday
 LghSch_Residential_Weekdays0, !- wednesday
 LghSch_Residential_Weekdays0, !- thursday
 LghSch_Residential_Weekdays0, !- friday
 LghSch_Residential_Saturday0, !- saturday
 LghSch_Residential_Off,   !- holiday
 LghSch_Residential_Off,   !- summer design day
 LghSch_Residential_Off,   !- winter design day
 LghSch_Residential_Off,   !- custom day 1
 LghSch_Residential_Off;   !- custom day 2

Schedule:Day:Interval,
 LghSch_Residential_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Residential_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 1.0,                      !- value until time 1
 09:00,                    !- time 2 {hh:mm}
 0.5,                      !- value until time 2
 17:00,                    !- time 3 {hh:mm}
 0.2,                      !- value until time 3
 23:00,                    !- time 4 {hh:mm}
 0.8,                      !- value until time 4
 24:00,                    !- time 5 {hh:mm}
 1.0;                      !- value until time 5

Schedule:Day:Interval,
 LghSch_Residential_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 1.0,                      !- value until time 1
 09:00,                    !- time 2 {hh:mm}
 0.5,                      !- value until time 2
 17:00,                    !- time 3 {hh:mm}
 0.2,                      !- value until time 3
 23:00,                    !- time 4 {hh:mm}
 0.8,                      !- value until time 4
 24:00,                    !- time 5 {hh:mm}
 1.0;                      !- value until time 5

Schedule:Day:Interval,
 LghSch_Residential_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 1.0,                      !- value until time 1
 09:00,                    !- time 2 {hh:mm}
 0.5,                      !- value until time 2
 17:00,                    !- time 3 {hh:mm}
 0.2,                      !- value until time 3
 23:00,                    !- time 4 {hh:mm}
 0.8,                      !- value until time 4
 24:00,                    !- time 5 {hh:mm}
 1.0;                      !- value until time 5

Schedule:Constant,
 Heating setpoint 18,      !- schedule name
 Temperature,              !- schedule type limits
 18.0;                     !- value

Schedule:Constant,
 AlwaysOn,                 !- schedule name
 Fractional,               !- schedule type limits
 1.0;                      !- value

Schedule:Constant,
 Seated Adult Activity,    !- schedule name
 Activity Level,           !- schedule type limits
 120.0;                    !- value

Schedule:Year,
 HtnSch_Season,            !- schedule name
 On-Off,                   !- schedule type limits
 HtnSch_Season_Week 3,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 4,                        !- end month 1
 15,                       !- end day 1
 HtnSch_Season_Week 2,     !- week schedule name 2
 4,                        !- start month 2
 16,                       !- start day 2
 10,                       !- end month 2
 14,                       !- end day 2
 HtnSch_Season_Week 1,     !- week schedule name 3
 10,                       !- start month 3
 15,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 HtnSch_Season_Week 1,     !- name
 HtnSch_Season_Sunday1,    !- sunday
 HtnSch_Season_Weekdays1,  !- monday
 HtnSch_Season_Weekdays1,  !- tuesday
 HtnSch_Season_Weekdays1,  !- wednesday
 HtnSch_Season_Weekdays1,  !- thursday
 HtnSch_Season_Weekdays1,  !- friday
 HtnSch_Season_Saturday1,  !- saturday
 HtnSch_Season_Off,        !- holiday
 HtnSch_Season_Off,        !- summer design day
 HtnSch_Season_Off,        !- winter design day
 HtnSch_Season_Off,        !- custom day 1
 HtnSch_Season_Off;        !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Week 2,     !- name
 HtnSch_Season_Off,        !- sunday
 HtnSch_Season_Off,        !- monday
 HtnSch_Season_Off,        !- tuesday
 HtnSch_Season_Off,        !- wednesday
 HtnSch_Season_Off,        !- thursday
 HtnSch_Season_Off,        !- friday
 HtnSch_Season_Off,        !- saturday
 HtnSch_Season_Off,        !- holiday
 HtnSch_Season_Off,        !- summer design day
 HtnSch_Season_Off,        !- winter design day
 HtnSch_Season_Off,        !- custom day 1
 HtnSch_Season_Off;        !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Week 3,     !- name
 HtnSch_Season_Sunday0,    !- sunday
 HtnSch_Season_Weekdays0,  !- monday
 HtnSch_Season_Weekdays0,  !- tuesday
 HtnSch_Season_Weekdays0,  !- wednesday
 HtnSch_Season_Weekdays0,  !- thursday
 HtnSch_Season_Weekdays0,  !- friday
 HtnSch_Season_Saturday0,  !- saturday
 HtnSch_Season_Off,        !- holiday
 HtnSch_Season_Off,        !- summer design day
 HtnSch_Season_Off,        !- winter design day
 HtnSch_Season_Off,        !- custom day 1
 HtnSch_Season_Off;        !- custom day 2

Schedule:Day:Interval,
 HtnSch_Season_Off,        !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays0,  !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Saturday0,  !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Sunday0,    !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays1,  !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Saturday1,  !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Sunday1,    !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Year,
 EqpSch_Assembly,          !- schedule name
 Fractional,               !- schedule type limits
 EqpSch_Assembly_Week 1,   !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 EqpSch_Assembly_Week 1,   !- name
 EqpSch_Assembly_Sunday0,  !- sunday
 EqpSch_Assembly_Weekdays0, !- monday
 EqpSch_Assembly_Weekdays0, !- tuesday
 EqpSch_Assembly_Weekdays0, !- wednesday
 EqpSch_Assembly_Weekdays0, !- thursday
 EqpSch_Assembly_Weekdays0, !- friday
 EqpSch_Assembly_Saturday0, !- saturday
 EqpSch_Assembly_Off,      !- holiday
 EqpSch_Assembly_Off,      !- summer design day
 EqpSch_Assembly_Off,      !- winter design day
 EqpSch_Assembly_Off,      !- custom day 1
 EqpSch_Assembly_Off;      !- custom day 2

Schedule:Day:Interval,
 EqpSch_Assembly_Off,      !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Assembly_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 0.3,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Assembly_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Assembly_Sunday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 VntSch_Weekdays_7-18,     !- schedule name
 On-Off,                   !- schedule type limits
 VntSch_Weekdays_7-18_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 VntSch_Weekdays_7-18_Week 1, !- name
 VntSch_Weekdays_7-18_Sunday0, !- sunday
 VntSch_Weekdays_7-18_Weekdays0, !- monday
 VntSch_Weekdays_7-18_Weekdays0, !- tuesday
 VntSch_Weekdays_7-18_Weekdays0, !- wednesday
 VntSch_Weekdays_7-18_Weekdays0, !- thursday
 VntSch_Weekdays_7-18_Weekdays0, !- friday
 VntSch_Weekdays_7-18_Saturday0, !- saturday
 VntSch_Weekdays_7-18_Off, !- holiday
 VntSch_Weekdays_7-18_Off, !- summer design day
 VntSch_Weekdays_7-18_Off, !- winter design day
 VntSch_Weekdays_7-18_Off, !- custom day 1
 VntSch_Weekdays_7-18_Off; !- custom day 2

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 OccSch_Circulation,       !- schedule name
 Fractional,               !- schedule type limits
 OccSch_Circulation_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 OccSch_Circulation_Week 1, !- name
 OccSch_Circulation_Sunday0, !- sunday
 OccSch_Circulation_Weekdays0, !- monday
 OccSch_Circulation_Weekdays0, !- tuesday
 OccSch_Circulation_Weekdays0, !- wednesday
 OccSch_Circulation_Weekdays0, !- thursday
 OccSch_Circulation_Weekdays0, !- friday
 OccSch_Circulation_Saturday0, !- saturday
 OccSch_Circulation_Off,   !- holiday
 OccSch_Circulation_Off,   !- summer design day
 OccSch_Circulation_Off,   !- winter design day
 OccSch_Circulation_Off,   !- custom day 1
 OccSch_Circulation_Off;   !- custom day 2

Schedule:Day:Interval,
 OccSch_Circulation_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Circulation_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 19:00,                    !- time 2 {hh:mm}
 0.1,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Circulation_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.05,                     !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Circulation_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 EqpSch_Circulation,       !- schedule name
 Fractional,               !- schedule type limits
 EqpSch_Circulation_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 EqpSch_Circulation_Week 1, !- name
 EqpSch_Circulation_Sunday0, !- sunday
 EqpSch_Circulation_Weekdays0, !- monday
 EqpSch_Circulation_Weekdays0, !- tuesday
 EqpSch_Circulation_Weekdays0, !- wednesday
 EqpSch_Circulation_Weekdays0, !- thursday
 EqpSch_Circulation_Weekdays0, !- friday
 EqpSch_Circulation_Saturday0, !- saturday
 EqpSch_Circulation_Off,   !- holiday
 EqpSch_Circulation_Off,   !- summer design day
 EqpSch_Circulation_Off,   !- winter design day
 EqpSch_Circulation_Off,   !- custom day 1
 EqpSch_Circulation_Off;   !- custom day 2

Schedule:Day:Interval,
 EqpSch_Circulation_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Circulation_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 19:00,                    !- time 2 {hh:mm}
 0.1,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Circulation_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.05,                     !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Circulation_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 ClnSch_Season,            !- schedule name
 On-Off,                   !- schedule type limits
 ClnSch_Season_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 5,                        !- end month 1
 31,                       !- end day 1
 ClnSch_Season_Week 2,     !- week schedule name 2
 6,                        !- start month 2
 1,                        !- start day 2
 9,                        !- end month 2
 15,                       !- end day 2
 ClnSch_Season_Week 1,     !- week schedule name 3
 9,                        !- start month 3
 16,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 ClnSch_Season_Week 1,     !- name
 ClnSch_Season_Off,        !- sunday
 ClnSch_Season_Off,        !- monday
 ClnSch_Season_Off,        !- tuesday
 ClnSch_Season_Off,        !- wednesday
 ClnSch_Season_Off,        !- thursday
 ClnSch_Season_Off,        !- friday
 ClnSch_Season_Off,        !- saturday
 ClnSch_Season_Off,        !- holiday
 ClnSch_Season_Off,        !- summer design day
 ClnSch_Season_Off,        !- winter design day
 ClnSch_Season_Off,        !- custom day 1
 ClnSch_Season_Off;        !- custom day 2

Schedule:Week:Daily,
 ClnSch_Season_Week 2,     !- name
 ClnSch_Season_Sunday0,    !- sunday
 ClnSch_Season_Weekdays0,  !- monday
 ClnSch_Season_Weekdays0,  !- tuesday
 ClnSch_Season_Weekdays0,  !- wednesday
 ClnSch_Season_Weekdays0,  !- thursday
 ClnSch_Season_Weekdays0,  !- friday
 ClnSch_Season_Saturday0,  !- saturday
 ClnSch_Season_Off,        !- holiday
 ClnSch_Season_Off,        !- summer design day
 ClnSch_Season_Off,        !- winter design day
 ClnSch_Season_Off,        !- custom day 1
 ClnSch_Season_Off;        !- custom day 2

Schedule:Day:Interval,
 ClnSch_Season_Off,        !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 ClnSch_Season_Weekdays0,  !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Day:Interval,
 ClnSch_Season_Saturday0,  !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Day:Interval,
 ClnSch_Season_Sunday0,    !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Year,
 LghSch_Circulation,       !- schedule name
 Fractional,               !- schedule type limits
 LghSch_Circulation_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 LghSch_Circulation_Week 1, !- name
 LghSch_Circulation_Sunday0, !- sunday
 LghSch_Circulation_Weekdays0, !- monday
 LghSch_Circulation_Weekdays0, !- tuesday
 LghSch_Circulation_Weekdays0, !- wednesday
 LghSch_Circulation_Weekdays0, !- thursday
 LghSch_Circulation_Weekdays0, !- friday
 LghSch_Circulation_Saturday0, !- saturday
 LghSch_Circulation_Off,   !- holiday
 LghSch_Circulation_Off,   !- summer design day
 LghSch_Circulation_Off,   !- winter design day
 LghSch_Circulation_Off,   !- custom day 1
 LghSch_Circulation_Off;   !- custom day 2

Schedule:Day:Interval,
 LghSch_Circulation_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Circulation_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 19:00,                    !- time 2 {hh:mm}
 0.1,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Circulation_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.05,                     !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Circulation_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 OccSch_Residential,       !- schedule name
 Fractional,               !- schedule type limits
 OccSch_Residential_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 OccSch_Residential_Week 1, !- name
 OccSch_Residential_Sunday0, !- sunday
 OccSch_Residential_Weekdays0, !- monday
 OccSch_Residential_Weekdays0, !- tuesday
 OccSch_Residential_Weekdays0, !- wednesday
 OccSch_Residential_Weekdays0, !- thursday
 OccSch_Residential_Weekdays0, !- friday
 OccSch_Residential_Saturday0, !- saturday
 OccSch_Residential_Off,   !- holiday
 OccSch_Residential_Off,   !- summer design day
 OccSch_Residential_Off,   !- winter design day
 OccSch_Residential_Off,   !- custom day 1
 OccSch_Residential_Off;   !- custom day 2

Schedule:Day:Interval,
 OccSch_Residential_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Residential_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 1.0,                      !- value until time 1
 09:00,                    !- time 2 {hh:mm}
 0.5,                      !- value until time 2
 17:00,                    !- time 3 {hh:mm}
 0.2,                      !- value until time 3
 23:00,                    !- time 4 {hh:mm}
 0.8,                      !- value until time 4
 24:00,                    !- time 5 {hh:mm}
 1.0;                      !- value until time 5

Schedule:Day:Interval,
 OccSch_Residential_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 1.0,                      !- value until time 1
 09:00,                    !- time 2 {hh:mm}
 0.5,                      !- value until time 2
 17:00,                    !- time 3 {hh:mm}
 0.2,                      !- value until time 3
 23:00,                    !- time 4 {hh:mm}
 0.8,                      !- value until time 4
 24:00,                    !- time 5 {hh:mm}
 1.0;                      !- value until time 5

Schedule:Day:Interval,
 OccSch_Residential_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 1.0,                      !- value until time 1
 09:00,                    !- time 2 {hh:mm}
 0.5,                      !- value until time 2
 17:00,                    !- time 3 {hh:mm}
 0.2,                      !- value until time 3
 23:00,                    !- time 4 {hh:mm}
 0.8,                      !- value until time 4
 24:00,                    !- time 5 {hh:mm}
 1.0;                      !- value until time 5

Schedule:Constant,
 Cooling setpoint 26,      !- schedule name
 Temperature,              !- schedule type limits
 26.0;                     !- value

Schedule:Year,
 LghSch_Assembly,          !- schedule name
 Fractional,               !- schedule type limits
 LghSch_Assembly_Week 1,   !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 LghSch_Assembly_Week 1,   !- name
 LghSch_Assembly_Sunday0,  !- sunday
 LghSch_Assembly_Weekdays0, !- monday
 LghSch_Assembly_Weekdays0, !- tuesday
 LghSch_Assembly_Weekdays0, !- wednesday
 LghSch_Assembly_Weekdays0, !- thursday
 LghSch_Assembly_Weekdays0, !- friday
 LghSch_Assembly_Saturday0, !- saturday
 LghSch_Assembly_Off,      !- holiday
 LghSch_Assembly_Off,      !- summer design day
 LghSch_Assembly_Off,      !- winter design day
 LghSch_Assembly_Off,      !- custom day 1
 LghSch_Assembly_Off;      !- custom day 2

Schedule:Day:Interval,
 LghSch_Assembly_Off,      !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Assembly_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 0.3,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Assembly_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Assembly_Sunday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 EqpSch_Residential,       !- schedule name
 Fractional,               !- schedule type limits
 EqpSch_Residential_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 EqpSch_Residential_Week 1, !- name
 EqpSch_Residential_Sunday0, !- sunday
 EqpSch_Residential_Weekdays0, !- monday
 EqpSch_Residential_Weekdays0, !- tuesday
 EqpSch_Residential_Weekdays0, !- wednesday
 EqpSch_Residential_Weekdays0, !- thursday
 EqpSch_Residential_Weekdays0, !- friday
 EqpSch_Residential_Saturday0, !- saturday
 EqpSch_Residential_Off,   !- holiday
 EqpSch_Residential_Off,   !- summer design day
 EqpSch_Residential_Off,   !- winter design day
 EqpSch_Residential_Off,   !- custom day 1
 EqpSch_Residential_Off;   !- custom day 2

Schedule:Day:Interval,
 EqpSch_Residential_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Residential_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 1.0,                      !- value until time 1
 09:00,                    !- time 2 {hh:mm}
 0.5,                      !- value until time 2
 17:00,                    !- time 3 {hh:mm}
 0.2,                      !- value until time 3
 23:00,                    !- time 4 {hh:mm}
 0.8,                      !- value until time 4
 24:00,                    !- time 5 {hh:mm}
 1.0;                      !- value until time 5

Schedule:Day:Interval,
 EqpSch_Residential_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 1.0,                      !- value until time 1
 09:00,                    !- time 2 {hh:mm}
 0.5,                      !- value until time 2
 17:00,                    !- time 3 {hh:mm}
 0.2,                      !- value until time 3
 23:00,                    !- time 4 {hh:mm}
 0.8,                      !- value until time 4
 24:00,                    !- time 5 {hh:mm}
 1.0;                      !- value until time 5

Schedule:Day:Interval,
 EqpSch_Residential_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 1.0,                      !- value until time 1
 09:00,                    !- time 2 {hh:mm}
 0.5,                      !- value until time 2
 17:00,                    !- time 3 {hh:mm}
 0.2,                      !- value until time 3
 23:00,                    !- time 4 {hh:mm}
 0.8,                      !- value until time 4
 24:00,                    !- time 5 {hh:mm}
 1.0;                      !- value until time 5

Schedule:Constant,
 Always On,                !- schedule name
 Fractional,               !- schedule type limits
 1.0;                      !- value

!-   ============== MATERIALS ==============


Material,
 Lime-tuff roof screed 50mm, !- name
 MediumRough,              !- roughness
 0.05,                     !- thickness {m}
 0.8,                      !- conductivity {W/m-K}
 1600.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

WindowMaterial:Glazing,
 Generic Clear Glass,      !- name
 SpectralAverage,          !- optical data type
 ,                         !- spectral data set name
 0.006,                    !- thickness {m}
 0.77,                     !- solar transmittance
 0.07,                     !- solar reflectance front
 0.07,                     !- solar reflectance back
 0.88,                     !- visible transmittance
 0.08,                     !- visible reflectance front
 0.08,                     !- visible reflectance back
 0.0,                      !- infrared_transmittance
 0.84,                     !- emissivity front
 0.84,                     !- emissivity back
 1.0,                      !- conductivity {W/m-K}
 1.0,                      !- dirt correction factor
 No;                       !- solar diffusing

Material,
 Generic 25mm Insulation,  !- name
 MediumRough,              !- roughness
 0.025,                    !- thickness {m}
 0.03,                     !- conductivity {W/m-K}
 43.0,                     !- density {kg/m3}
 1210.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Tuff ashlar 860mm,        !- name
 MediumRough,              !- roughness
 0.86,                     !- thickness {m}
 0.63,                     !- conductivity {W/m-K}
 1500.0,                   !- density {kg/m3}
 900.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Lime mortar bed 40mm,     !- name
 MediumRough,              !- roughness
 0.04,                     !- thickness {m}
 0.9,                      !- conductivity {W/m-K}
 1800.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

WindowMaterial:Gas,
 Generic Window Air Gap,   !- name
 Air,                      !- gas type
 0.0127;                   !- thickness {m}

Material,
 Generic Roof Membrane,    !- name
 MediumRough,              !- roughness
 0.01,                     !- thickness {m}
 0.16,                     !- conductivity {W/m-K}
 1120.0,                   !- density {kg/m3}
 1460.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.65,                     !- solar absorptance
 0.65;                     !- visible absorptance

Material,
 Generic Gypsum Board,     !- name
 MediumSmooth,             !- roughness
 0.0127,                   !- thickness {m}
 0.16,                     !- conductivity {W/m-K}
 800.0,                    !- density {kg/m3}
 1090.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.5,                      !- solar absorptance
 0.5;                      !- visible absorptance

Material,
 Generic 50mm Insulation,  !- name
 MediumRough,              !- roughness
 0.05,                     !- thickness {m}
 0.03,                     !- conductivity {W/m-K}
 43.0,                     !- density {kg/m3}
 1210.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Ceiling Air Gap,  !- name
 Smooth,                   !- roughness
 0.1,                      !- thickness {m}
 0.556,                    !- conductivity {W/m-K}
 1.28,                     !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Tuff rubble fill 260mm,   !- name
 MediumRough,              !- roughness
 0.26,                     !- thickness {m}
 0.4,                      !- conductivity {W/m-K}
 1200.0,                   !- density {kg/m3}
 900.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Limestone ashlar 150mm,   !- name
 MediumRough,              !- roughness
 0.15,                     !- thickness {m}
 1.7,                      !- conductivity {W/m-K}
 2400.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Tuff rubble fill 250mm,   !- name
 MediumRough,              !- roughness
 0.25,                     !- thickness {m}
 0.4,                      !- conductivity {W/m-K}
 1200.0,                   !- density {kg/m3}
 900.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Tuff ashlar 460mm,        !- name
 MediumRough,              !- roughness
 0.46,                     !- thickness {m}
 0.63,                     !- conductivity {W/m-K}
 1500.0,                   !- density {kg/m3}
 900.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Compacted earth 200mm,    !- name
 MediumRough,              !- roughness
 0.2,                      !- thickness {m}
 1.5,                      !- conductivity {W/m-K}
 1800.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

WindowMaterial:SimpleGlazingSystem,
 Glazing_U5_SHGC0.8_VT0.85 Material, !- name
 5.0,                      !- u-factor {W/m2-K}
 0.8,                      !- shgc
 0.85;                     !- vt

Material,
 Generic Brick,            !- name
 MediumRough,              !- roughness
 0.1,                      !- thickness {m}
 0.9,                      !- conductivity {W/m-K}
 1920.0,                   !- density {kg/m3}
 790.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.65,                     !- solar absorptance
 0.65;                     !- visible absorptance

WindowMaterial:Glazing,
 Generic Low-e Glass,      !- name
 SpectralAverage,          !- optical data type
 ,                         !- spectral data set name
 0.006,                    !- thickness {m}
 0.45,                     !- solar transmittance
 0.36,                     !- solar reflectance front
 0.36,                     !- solar reflectance back
 0.71,                     !- visible transmittance
 0.21,                     !- visible reflectance front
 0.21,                     !- visible reflectance back
 0.0,                      !- infrared_transmittance
 0.84,                     !- emissivity front
 0.047,                    !- emissivity back
 1.0,                      !- conductivity {W/m-K}
 1.0,                      !- dirt correction factor
 No;                       !- solar diffusing

Material,
 Whitewashed lime render 20mm, !- name
 MediumRough,              !- roughness
 0.02,                     !- thickness {m}
 0.7,                      !- conductivity {W/m-K}
 1600.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Lime plaster 20mm,        !- name
 MediumRough,              !- roughness
 0.02,                     !- thickness {m}
 0.7,                      !- conductivity {W/m-K}
 1600.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Painted Metal,    !- name
 Smooth,                   !- roughness
 0.0015,                   !- thickness {m}
 45.0,                     !- conductivity {W/m-K}
 7690.0,                   !- density {kg/m3}
 410.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.5,                      !- solar absorptance
 0.5;                      !- visible absorptance

Material,
 Generic Acoustic Tile,    !- name
 MediumSmooth,             !- roughness
 0.02,                     !- thickness {m}
 0.06,                     !- conductivity {W/m-K}
 368.0,                    !- density {kg/m3}
 590.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.2,                      !- solar absorptance
 0.2;                      !- visible absorptance

Material,
 Generic 25mm Wood,        !- name
 MediumSmooth,             !- roughness
 0.0254,                   !- thickness {m}
 0.15,                     !- conductivity {W/m-K}
 608.0,                    !- density {kg/m3}
 1630.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.5,                      !- solar absorptance
 0.5;                      !- visible absorptance

Material,
 Generic LW Concrete,      !- name
 MediumRough,              !- roughness
 0.1,                      !- thickness {m}
 0.53,                     !- conductivity {W/m-K}
 1280.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.8,                      !- solar absorptance
 0.8;                      !- visible absorptance

Material,
 Tuff ashlar 630mm,        !- name
 MediumRough,              !- roughness
 0.63,                     !- thickness {m}
 0.63,                     !- conductivity {W/m-K}
 1500.0,                   !- density {kg/m3}
 900.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Wall Air Gap,     !- name
 Smooth,                   !- roughness
 0.1,                      !- thickness {m}
 0.667,                    !- conductivity {W/m-K}
 1.28,                     !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Exposed tuff ashlar 400mm, !- name
 MediumRough,              !- roughness
 0.4,                      !- thickness {m}
 0.63,                     !- conductivity {W/m-K}
 1500.0,                   !- density {kg/m3}
 900.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Limestone paving slabs 40mm, !- name
 MediumRough,              !- roughness
 0.04,                     !- thickness {m}
 1.7,                      !- conductivity {W/m-K}
 2400.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic HW Concrete,      !- name
 MediumRough,              !- roughness
 0.2,                      !- thickness {m}
 1.95,                     !- conductivity {W/m-K}
 2240.0,                   !- density {kg/m3}
 900.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.8,                      !- solar absorptance
 0.8;                      !- visible absorptance

Material,
 Tuff stone vault 300mm,   !- name
 MediumRough,              !- roughness
 0.3,                      !- thickness {m}
 0.63,                     !- conductivity {W/m-K}
 1500.0,                   !- density {kg/m3}
 900.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Limestone paving slabs 60mm, !- name
 MediumRough,              !- roughness
 0.06,                     !- thickness {m}
 1.7,                      !- conductivity {W/m-K}
 2400.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

!-   ============ CONSTRUCTIONS ============


Construction,
 Generic Interior Wall,    !- name
 Generic Gypsum Board,     !- layer 1
 Generic Wall Air Gap,     !- layer 2
 Generic Gypsum Board;     !- layer 3

Construction,
 TBIM_Tuff_Star_Vault_600, !- name
 Limestone paving slabs 40mm, !- layer 1
 Tuff rubble fill 260mm,   !- layer 2
 Tuff stone vault 300mm;   !- layer 3

Construction,
 TBIM_Limestone_Slab_Paving_300_Rev, !- name
 Compacted earth 200mm,    !- layer 1
 Lime mortar bed 40mm,     !- layer 2
 Limestone paving slabs 60mm; !- layer 3

Construction,
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- name
 Whitewashed lime render 20mm, !- layer 1
 Tuff ashlar 860mm,        !- layer 2
 Lime plaster 20mm;        !- layer 3

Construction,
 Glazing_U5_SHGC0.8_VT0.85, !- name
 Glazing_U5_SHGC0.8_VT0.85 Material; !- layer 1

Construction,
 TBIM_Exposed_Tuff_Dovecote_Wall_400, !- name
 Exposed tuff ashlar 400mm; !- layer 1

Construction,
 TBIM_Tuff_Masonry_Wall_500_Rev, !- name
 Lime plaster 20mm,        !- layer 1
 Tuff ashlar 460mm,        !- layer 2
 Lime plaster 20mm;        !- layer 3

Construction,
 Generic Underground Roof, !- name
 Generic 50mm Insulation,  !- layer 1
 Generic HW Concrete,      !- layer 2
 Generic Ceiling Air Gap,  !- layer 3
 Generic Acoustic Tile;    !- layer 4

Construction,
 Generic Interior Door,    !- name
 Generic 25mm Wood;        !- layer 1

Construction:AirBoundary,
 Generic Air Boundary,     !- construction name
 None;                     !- air exchange method

Construction,
 Generic Double Pane,      !- name
 Generic Low-e Glass,      !- layer 1
 Generic Window Air Gap,   !- layer 2
 Generic Clear Glass;      !- layer 3

Construction,
 Generic Single Pane,      !- name
 Generic Clear Glass;      !- layer 1

Construction,
 Generic Exterior Door,    !- name
 Generic Painted Metal,    !- layer 1
 Generic 25mm Insulation,  !- layer 2
 Generic Painted Metal;    !- layer 3

Construction,
 Generic Roof,             !- name
 Generic Roof Membrane,    !- layer 1
 Generic 50mm Insulation,  !- layer 2
 Generic LW Concrete,      !- layer 3
 Generic Ceiling Air Gap,  !- layer 4
 Generic Acoustic Tile;    !- layer 5

Construction,
 TBIM_Tuff_Masonry_Wall_500, !- name
 Lime plaster 20mm,        !- layer 1
 Tuff ashlar 460mm,        !- layer 2
 Lime plaster 20mm;        !- layer 3

Construction,
 Generic Interior Floor,   !- name
 Generic Acoustic Tile,    !- layer 1
 Generic Ceiling Air Gap,  !- layer 2
 Generic LW Concrete;      !- layer 3

Construction,
 Generic Exposed Floor,    !- name
 Generic Painted Metal,    !- layer 1
 Generic Ceiling Air Gap,  !- layer 2
 Generic 50mm Insulation,  !- layer 3
 Generic LW Concrete;      !- layer 4

Construction,
 Generic Ground Slab,      !- name
 Generic 50mm Insulation,  !- layer 1
 Generic HW Concrete;      !- layer 2

Construction,
 TBIM_Tuff_Star_Vault_600_Rev, !- name
 Tuff stone vault 300mm,   !- layer 1
 Tuff rubble fill 260mm,   !- layer 2
 Limestone paving slabs 40mm; !- layer 3

Construction,
 TBIM_Vaulted_Roof_Terrace_600, !- name
 Lime-tuff roof screed 50mm, !- layer 1
 Tuff rubble fill 250mm,   !- layer 2
 Tuff stone vault 300mm;   !- layer 3

Construction,
 Generic Interior Ceiling, !- name
 Generic LW Concrete,      !- layer 1
 Generic Ceiling Air Gap,  !- layer 2
 Generic Acoustic Tile;    !- layer 3

Construction,
 Generic Underground Wall, !- name
 Generic 50mm Insulation,  !- layer 1
 Generic HW Concrete,      !- layer 2
 Generic Wall Air Gap,     !- layer 3
 Generic Gypsum Board;     !- layer 4

Construction,
 TBIM_Limestone_Tower_Wall_800, !- name
 Limestone ashlar 150mm,   !- layer 1
 Tuff ashlar 630mm,        !- layer 2
 Lime plaster 20mm;        !- layer 3

Construction,
 Generic Exterior Wall,    !- name
 Generic Brick,            !- layer 1
 Generic LW Concrete,      !- layer 2
 Generic 50mm Insulation,  !- layer 3
 Generic Wall Air Gap,     !- layer 4
 Generic Gypsum Board;     !- layer 5

!-   ============ HVAC SYSTEMS ============


HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone6_BS500,              !- zone name
 Setpoint_Zone6_BS500..Zone6_BS500, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season,            !- heating availability schedule
 ClnSch_Season,            !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone6_BS500..Zone6_BS500, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone7_BS0,                !- zone name
 Setpoint_Zone7_BS0..Zone7_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season,            !- heating availability schedule
 ClnSch_Season,            !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone7_BS0..Zone7_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

!-   ============ ROOM GEOMETRY ============


!-   ________ZONE:Zone0_BS0________


Zone,
 Zone0_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 880.0,                    !- volume
 176.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 5.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 2.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone0_BS0..Zone0_BS0, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

BuildingSurface:Detailed,
 botHorFace0-Zone0_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Limestone_Slab_Paving_300_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 8.000, 8.000, 0.000,
 8.000, 0.000, 0.000,
 0.000, 0.000, 0.000,
 0.000, 8.000, 0.000;

BuildingSurface:Detailed,
 intVerFace1-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace1-Zone9_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 8.000, 0.000, 5.000,
 8.000, 0.000, 0.000,
 8.000, 8.000, 0.000,
 8.000, 8.000, 5.000;

BuildingSurface:Detailed,
 extVerFace0-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 0.000, 5.000,
 0.000, 0.000, 0.000,
 8.000, 0.000, 0.000,
 8.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 door8,                    !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace0-Zone0_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 2.922, 0.000, 2.970,
 2.922, 0.000, 0.030,
 5.078, 0.000, 0.030,
 5.078, 0.000, 2.970;

BuildingSurface:Detailed,
 extVerFace1-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 8.000, 5.000,
 0.000, 8.000, 0.000,
 0.000, 0.000, 0.000,
 0.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 window0,                  !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace1-Zone0_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 4.300, 3.600,
 0.000, 4.300, 3.000,
 0.000, 3.700, 3.000,
 0.000, 3.700, 3.600;

BuildingSurface:Detailed,
 topHorFace0-Zone0_BS0,    !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 8.000, 5.000,
 0.000, 0.000, 5.000,
 8.000, 0.000, 5.000,
 8.000, 8.000, 5.000;

BuildingSurface:Detailed,
 extVerFace3-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 15.000, 5.000,
 0.000, 15.000, 0.000,
 0.000, 8.000, 0.000,
 0.000, 8.000, 5.000;

FenestrationSurface:Detailed,
 door9,                    !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace3-Zone0_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 12.578, 2.970,
 0.000, 12.578, 0.030,
 0.000, 10.422, 0.030,
 0.000, 10.422, 2.970;

BuildingSurface:Detailed,
 topHorFace1-Zone0_BS0,    !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 15.000, 5.000,
 0.000, 8.000, 5.000,
 8.000, 8.000, 5.000,
 8.000, 15.000, 5.000;

BuildingSurface:Detailed,
 extVerFace2-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 8.000, 8.000, 5.000,
 8.000, 8.000, 0.000,
 8.000, 15.000, 0.000,
 8.000, 15.000, 5.000;

FenestrationSurface:Detailed,
 window1,                  !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace2-Zone0_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 8.000, 11.200, 3.600,
 8.000, 11.200, 3.000,
 8.000, 11.800, 3.000,
 8.000, 11.800, 3.600;

BuildingSurface:Detailed,
 botHorFace1-Zone0_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Limestone_Slab_Paving_300_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 8.000, 15.000, 0.000,
 8.000, 8.000, 0.000,
 0.000, 8.000, 0.000,
 0.000, 15.000, 0.000;

BuildingSurface:Detailed,
 topHorFace3-Zone0_BS0,    !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 22.000, 5.000,
 0.000, 15.000, 5.000,
 8.000, 15.000, 5.000,
 8.000, 22.000, 5.000;

BuildingSurface:Detailed,
 extVerFace7-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 22.000, 5.000,
 0.000, 22.000, 0.000,
 0.000, 15.000, 0.000,
 0.000, 15.000, 5.000;

FenestrationSurface:Detailed,
 door11,                   !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace7-Zone0_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 19.578, 2.970,
 0.000, 19.578, 0.030,
 0.000, 17.422, 0.030,
 0.000, 17.422, 2.970;

BuildingSurface:Detailed,
 botHorFace3-Zone0_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Limestone_Slab_Paving_300_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 8.000, 22.000, 0.000,
 8.000, 15.000, 0.000,
 0.000, 15.000, 0.000,
 0.000, 22.000, 0.000;

BuildingSurface:Detailed,
 extVerFace6-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 8.000, 15.000, 5.000,
 8.000, 15.000, 0.000,
 8.000, 22.000, 0.000,
 8.000, 22.000, 5.000;

FenestrationSurface:Detailed,
 window2,                  !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace6-Zone0_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 8.000, 18.200, 3.600,
 8.000, 18.200, 3.000,
 8.000, 18.800, 3.000,
 8.000, 18.800, 3.600;

BuildingSurface:Detailed,
 intVerFace4-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace4-Zone5_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 8.000, 22.000, 5.000,
 8.000, 22.000, 0.000,
 0.000, 22.000, 0.000,
 0.000, 22.000, 5.000;

!-   ________ZONE:Zone1_BS0________


Zone,
 Zone1_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 880.0,                    !- volume
 176.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone1_BS0..Zone1_BS0, !- name
 Zone1_BS0,                !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 5.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone1_BS0..Zone1_BS0, !- name
 Zone1_BS0,                !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 2.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone1_BS0..Zone1_BS0, !- name
 Zone1_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone1_BS0..Zone1_BS0, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

BuildingSurface:Detailed,
 intVerFace3-Zone1_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500_Rev, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace3-Zone9_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 5.000,
 15.000, 8.000, 0.000,
 15.000, 0.000, 0.000,
 15.000, 0.000, 5.000;

BuildingSurface:Detailed,
 extVerFace9-Zone1_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 0.000, 5.000,
 15.000, 0.000, 0.000,
 22.000, 0.000, 0.000,
 22.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 door12,                   !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace9-Zone1_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 17.422, 0.000, 2.970,
 17.422, 0.000, 0.030,
 19.578, 0.000, 0.030,
 19.578, 0.000, 2.970;

BuildingSurface:Detailed,
 topHorFace4-Zone1_BS0,    !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 5.000,
 15.000, 0.000, 5.000,
 22.000, 0.000, 5.000,
 22.000, 8.000, 5.000;

BuildingSurface:Detailed,
 extVerFace8-Zone1_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 8.000, 5.000,
 22.000, 8.000, 0.000,
 15.000, 8.000, 0.000,
 15.000, 8.000, 5.000;

FenestrationSurface:Detailed,
 window3,                  !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace8-Zone1_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 18.800, 8.000, 3.600,
 18.800, 8.000, 3.000,
 18.200, 8.000, 3.000,
 18.200, 8.000, 3.600;

BuildingSurface:Detailed,
 botHorFace4-Zone1_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Limestone_Slab_Paving_300_Rev, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 8.000, 0.000,
 22.000, 0.000, 0.000,
 15.000, 0.000, 0.000,
 15.000, 8.000, 0.000;

BuildingSurface:Detailed,
 extVerFace14-Zone1_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 0.000, 5.000,
 22.000, 0.000, 0.000,
 30.000, 0.000, 0.000,
 30.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 door14,                   !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace14-Zone1_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 24.922, 0.000, 2.970,
 24.922, 0.000, 0.030,
 27.078, 0.000, 0.030,
 27.078, 0.000, 2.970;

BuildingSurface:Detailed,
 intHorFace2-Zone1_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Tuff_Star_Vault_600, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace2-Zone2_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 8.000, 5.000,
 22.000, 0.000, 5.000,
 30.000, 0.000, 5.000,
 30.000, 8.000, 5.000;

BuildingSurface:Detailed,
 botHorFace6-Zone1_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Limestone_Slab_Paving_300_Rev, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 8.000, 0.000,
 30.000, 0.000, 0.000,
 22.000, 0.000, 0.000,
 22.000, 8.000, 0.000;

BuildingSurface:Detailed,
 extVerFace13-Zone1_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 0.000, 5.000,
 30.000, 0.000, 0.000,
 30.000, 8.000, 0.000,
 30.000, 8.000, 5.000;

FenestrationSurface:Detailed,
 window6,                  !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace13-Zone1_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 30.000, 3.700, 3.600,
 30.000, 3.700, 3.000,
 30.000, 4.300, 3.000,
 30.000, 4.300, 3.600;

BuildingSurface:Detailed,
 extVerFace22-Zone1_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 8.000, 5.000,
 30.000, 8.000, 0.000,
 30.000, 15.000, 0.000,
 30.000, 15.000, 5.000;

FenestrationSurface:Detailed,
 window17,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace22-Zone1_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 30.000, 11.200, 3.600,
 30.000, 11.200, 3.000,
 30.000, 11.800, 3.000,
 30.000, 11.800, 3.600;

BuildingSurface:Detailed,
 botHorFace8-Zone1_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Limestone_Slab_Paving_300_Rev, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 15.000, 0.000,
 30.000, 8.000, 0.000,
 22.000, 8.000, 0.000,
 22.000, 15.000, 0.000;

BuildingSurface:Detailed,
 extVerFace23-Zone1_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 15.000, 5.000,
 22.000, 15.000, 0.000,
 22.000, 8.000, 0.000,
 22.000, 8.000, 5.000;

FenestrationSurface:Detailed,
 door16,                   !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace23-Zone1_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 22.000, 12.578, 2.970,
 22.000, 12.578, 0.030,
 22.000, 10.422, 0.030,
 22.000, 10.422, 2.970;

BuildingSurface:Detailed,
 topHorFace7-Zone1_BS0,    !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 15.000, 5.000,
 22.000, 8.000, 5.000,
 30.000, 8.000, 5.000,
 30.000, 15.000, 5.000;

BuildingSurface:Detailed,
 intVerFace11-Zone1_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace11-Zone7_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 15.000, 5.000,
 30.000, 15.000, 0.000,
 22.000, 15.000, 0.000,
 22.000, 15.000, 5.000;

!-   ________ZONE:Zone2_BS500________


Zone,
 Zone2_BS500,              !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.0,                      !- ceiling height
 256.0,                    !- volume
 64.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone2_BS500..Zone2_BS500, !- name
 Zone2_BS500,              !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 5.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone2_BS500..Zone2_BS500, !- name
 Zone2_BS500,              !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 2.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone2_BS500..Zone2_BS500, !- name
 Zone2_BS500,              !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone2_BS500..Zone2_BS500, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

BuildingSurface:Detailed,
 intHorFace2-Zone2_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Tuff_Star_Vault_600_Rev, !- construction name
 Zone2_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace2-Zone1_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 8.000, 5.000,
 30.000, 0.000, 5.000,
 22.000, 0.000, 5.000,
 22.000, 8.000, 5.000;

BuildingSurface:Detailed,
 extVerFace25-Zone2_BS500, !- name
 Wall,                     !- surface type
 TBIM_Limestone_Tower_Wall_800, !- construction name
 Zone2_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 0.000, 9.000,
 30.000, 0.000, 5.000,
 30.000, 8.000, 5.000,
 30.000, 8.000, 9.000;

FenestrationSurface:Detailed,
 window14,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace25-Zone2_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 30.000, 3.850, 7.500,
 30.000, 3.850, 6.500,
 30.000, 4.150, 6.500,
 30.000, 4.150, 7.500;

BuildingSurface:Detailed,
 extVerFace24-Zone2_BS500, !- name
 Wall,                     !- surface type
 TBIM_Limestone_Tower_Wall_800, !- construction name
 Zone2_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 8.000, 9.000,
 30.000, 8.000, 5.000,
 22.000, 8.000, 5.000,
 22.000, 8.000, 9.000;

FenestrationSurface:Detailed,
 window15,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace24-Zone2_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 26.150, 8.000, 7.500,
 26.150, 8.000, 6.500,
 25.850, 8.000, 6.500,
 25.850, 8.000, 7.500;

BuildingSurface:Detailed,
 extVerFace27-Zone2_BS500, !- name
 Wall,                     !- surface type
 TBIM_Limestone_Tower_Wall_800, !- construction name
 Zone2_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 8.000, 9.000,
 22.000, 8.000, 5.000,
 22.000, 0.000, 5.000,
 22.000, 0.000, 9.000;

FenestrationSurface:Detailed,
 window16,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace27-Zone2_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 22.000, 4.150, 7.500,
 22.000, 4.150, 6.500,
 22.000, 3.850, 6.500,
 22.000, 3.850, 7.500;

BuildingSurface:Detailed,
 extVerFace26-Zone2_BS500, !- name
 Wall,                     !- surface type
 TBIM_Limestone_Tower_Wall_800, !- construction name
 Zone2_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 0.000, 9.000,
 22.000, 0.000, 5.000,
 30.000, 0.000, 5.000,
 30.000, 0.000, 9.000;

FenestrationSurface:Detailed,
 window13,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace26-Zone2_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 25.850, 0.000, 7.500,
 25.850, 0.000, 6.500,
 26.150, 0.000, 6.500,
 26.150, 0.000, 7.500;

BuildingSurface:Detailed,
 topHorFace8-Zone2_BS500,  !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone2_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 6,                        !- number of vertices
 22.000, 8.000, 9.000,
 22.000, 0.000, 9.000,
 24.000, 0.000, 9.000,
 24.000, 6.000, 9.000,
 30.000, 6.000, 9.000,
 30.000, 8.000, 9.000;

BuildingSurface:Detailed,
 intHorFace4-Zone2_BS500,  !- name
 Ceiling,                  !- surface type
 TBIM_Tuff_Star_Vault_600, !- construction name
 Zone2_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace4-Zone4_BS900,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 24.000, 6.000, 9.000,
 24.000, 0.000, 9.000,
 30.000, 0.000, 9.000,
 30.000, 6.000, 9.000;

!-   ________ZONE:Zone3_BS0________


Zone,
 Zone3_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 320.0,                    !- volume
 64.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone3_BS0..Zone3_BS0, !- name
 Zone3_BS0,                !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 5.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone3_BS0..Zone3_BS0, !- name
 Zone3_BS0,                !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 2.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone3_BS0..Zone3_BS0, !- name
 Zone3_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone3_BS0..Zone3_BS0, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

BuildingSurface:Detailed,
 intVerFace8-Zone3_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500_Rev, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace8-Zone8_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 30.000, 5.000,
 22.000, 30.000, 0.000,
 22.000, 22.000, 0.000,
 22.000, 22.000, 5.000;

BuildingSurface:Detailed,
 intHorFace5-Zone3_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Tuff_Star_Vault_600, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace5-Zone6_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 30.000, 5.000,
 22.000, 22.000, 5.000,
 22.500, 22.000, 5.000,
 22.500, 30.000, 5.000;

BuildingSurface:Detailed,
 intVerFace12-Zone3_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace12-Zone7_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 22.000, 5.000,
 22.000, 22.000, 0.000,
 30.000, 22.000, 0.000,
 30.000, 22.000, 5.000;

BuildingSurface:Detailed,
 extVerFace28-Zone3_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 30.000, 5.000,
 30.000, 30.000, 0.000,
 22.000, 30.000, 0.000,
 22.000, 30.000, 5.000;

FenestrationSurface:Detailed,
 door17,                   !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace28-Zone3_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 27.078, 30.000, 2.970,
 27.078, 30.000, 0.030,
 24.922, 30.000, 0.030,
 24.922, 30.000, 2.970;

BuildingSurface:Detailed,
 botHorFace9-Zone3_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Limestone_Slab_Paving_300_Rev, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 30.000, 0.000,
 30.000, 22.000, 0.000,
 22.000, 22.000, 0.000,
 22.000, 30.000, 0.000;

BuildingSurface:Detailed,
 intHorFace6-Zone3_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Tuff_Star_Vault_600, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace6-Zone6_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.500, 30.000, 5.000,
 22.500, 22.000, 5.000,
 30.000, 22.000, 5.000,
 30.000, 30.000, 5.000;

BuildingSurface:Detailed,
 extVerFace29-Zone3_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 22.000, 5.000,
 30.000, 22.000, 0.000,
 30.000, 30.000, 0.000,
 30.000, 30.000, 5.000;

FenestrationSurface:Detailed,
 window20,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace29-Zone3_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 30.000, 25.700, 3.600,
 30.000, 25.700, 3.000,
 30.000, 26.300, 3.000,
 30.000, 26.300, 3.600;

!-   ________ZONE:Zone4_BS900________


Zone,
 Zone4_BS900,              !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 3.5,                      !- ceiling height
 126.0,                    !- volume
 36.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone4_BS900..Zone4_BS900, !- name
 Zone4_BS900,              !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 5.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone4_BS900..Zone4_BS900, !- name
 Zone4_BS900,              !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 2.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone4_BS900..Zone4_BS900, !- name
 Zone4_BS900,              !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone4_BS900..Zone4_BS900, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

BuildingSurface:Detailed,
 intHorFace4-Zone4_BS900,  !- name
 Floor,                    !- surface type
 TBIM_Tuff_Star_Vault_600_Rev, !- construction name
 Zone4_BS900,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace4-Zone2_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 6.000, 9.000,
 30.000, 0.000, 9.000,
 24.000, 0.000, 9.000,
 24.000, 6.000, 9.000;

BuildingSurface:Detailed,
 extVerFace37-Zone4_BS900, !- name
 Wall,                     !- surface type
 TBIM_Exposed_Tuff_Dovecote_Wall_400, !- construction name
 Zone4_BS900,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 24.000, 6.000, 12.500,
 24.000, 6.000, 9.000,
 24.000, 0.000, 9.000,
 24.000, 0.000, 12.500;

FenestrationSurface:Detailed,
 window23,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace37-Zone4_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 24.000, 3.150, 11.500,
 24.000, 3.150, 10.500,
 24.000, 2.850, 10.500,
 24.000, 2.850, 11.500;

BuildingSurface:Detailed,
 extVerFace34-Zone4_BS900, !- name
 Wall,                     !- surface type
 TBIM_Exposed_Tuff_Dovecote_Wall_400, !- construction name
 Zone4_BS900,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 6.000, 12.500,
 30.000, 6.000, 9.000,
 24.000, 6.000, 9.000,
 24.000, 6.000, 12.500;

FenestrationSurface:Detailed,
 window24,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace34-Zone4_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 27.150, 6.000, 11.500,
 27.150, 6.000, 10.500,
 26.850, 6.000, 10.500,
 26.850, 6.000, 11.500;

BuildingSurface:Detailed,
 extVerFace35-Zone4_BS900, !- name
 Wall,                     !- surface type
 TBIM_Exposed_Tuff_Dovecote_Wall_400, !- construction name
 Zone4_BS900,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 0.000, 12.500,
 30.000, 0.000, 9.000,
 30.000, 6.000, 9.000,
 30.000, 6.000, 12.500;

FenestrationSurface:Detailed,
 window21,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace35-Zone4_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 30.000, 2.850, 11.500,
 30.000, 2.850, 10.500,
 30.000, 3.150, 10.500,
 30.000, 3.150, 11.500;

BuildingSurface:Detailed,
 extVerFace36-Zone4_BS900, !- name
 Wall,                     !- surface type
 TBIM_Exposed_Tuff_Dovecote_Wall_400, !- construction name
 Zone4_BS900,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 24.000, 0.000, 12.500,
 24.000, 0.000, 9.000,
 30.000, 0.000, 9.000,
 30.000, 0.000, 12.500;

FenestrationSurface:Detailed,
 window22,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace36-Zone4_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 26.850, 0.000, 11.500,
 26.850, 0.000, 10.500,
 27.150, 0.000, 10.500,
 27.150, 0.000, 11.500;

BuildingSurface:Detailed,
 topHorFace11-Zone4_BS900, !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone4_BS900,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 24.000, 6.000, 12.500,
 24.000, 0.000, 12.500,
 30.000, 0.000, 12.500,
 30.000, 6.000, 12.500;

!-   ________ZONE:Zone5_BS0________


Zone,
 Zone5_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 600.0,                    !- volume
 120.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone5_BS0..Zone5_BS0, !- name
 Zone5_BS0,                !- zone name
 OccSch_Circulation,       !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.05,                     !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone5_BS0..Zone5_BS0, !- name
 Zone5_BS0,                !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 5.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone5_BS0..Zone5_BS0, !- name
 Zone5_BS0,                !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 2.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone5_BS0..Zone5_BS0, !- name
 Zone5_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone5_BS0..Zone5_BS0, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

BuildingSurface:Detailed,
 intVerFace4-Zone5_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500_Rev, !- construction name
 Zone5_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace4-Zone0_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 22.000, 5.000,
 0.000, 22.000, 0.000,
 8.000, 22.000, 0.000,
 8.000, 22.000, 5.000;

BuildingSurface:Detailed,
 extVerFace12-Zone5_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone5_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 30.000, 5.000,
 0.000, 30.000, 0.000,
 0.000, 22.000, 0.000,
 0.000, 22.000, 5.000;

FenestrationSurface:Detailed,
 door13,                   !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace12-Zone5_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 27.078, 2.970,
 0.000, 27.078, 0.030,
 0.000, 24.922, 0.030,
 0.000, 24.922, 2.970;

BuildingSurface:Detailed,
 botHorFace5-Zone5_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Limestone_Slab_Paving_300_Rev, !- construction name
 Zone5_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 30.000, 0.000,
 15.000, 22.000, 0.000,
 0.000, 22.000, 0.000,
 0.000, 30.000, 0.000;

BuildingSurface:Detailed,
 extVerFace11-Zone5_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone5_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 8.000, 22.000, 5.000,
 8.000, 22.000, 0.000,
 15.000, 22.000, 0.000,
 15.000, 22.000, 5.000;

FenestrationSurface:Detailed,
 window4,                  !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace11-Zone5_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 11.200, 22.000, 3.600,
 11.200, 22.000, 3.000,
 11.800, 22.000, 3.000,
 11.800, 22.000, 3.600;

BuildingSurface:Detailed,
 intHorFace1-Zone5_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Tuff_Star_Vault_600, !- construction name
 Zone5_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace1-Zone6_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 30.000, 5.000,
 7.500, 22.000, 5.000,
 15.000, 22.000, 5.000,
 15.000, 30.000, 5.000;

BuildingSurface:Detailed,
 intHorFace0-Zone5_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Tuff_Star_Vault_600, !- construction name
 Zone5_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace0-Zone6_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 30.000, 5.000,
 0.000, 22.000, 5.000,
 7.500, 22.000, 5.000,
 7.500, 30.000, 5.000;

BuildingSurface:Detailed,
 extVerFace10-Zone5_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone5_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 30.000, 5.000,
 15.000, 30.000, 0.000,
 0.000, 30.000, 0.000,
 0.000, 30.000, 5.000;

FenestrationSurface:Detailed,
 window5,                  !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace10-Zone5_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 7.800, 30.000, 3.600,
 7.800, 30.000, 3.000,
 7.200, 30.000, 3.000,
 7.200, 30.000, 3.600;

BuildingSurface:Detailed,
 intVerFace6-Zone5_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500, !- construction name
 Zone5_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace6-Zone8_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 22.000, 5.000,
 15.000, 22.000, 0.000,
 15.000, 30.000, 0.000,
 15.000, 30.000, 5.000;

!-   ________ZONE:Zone6_BS500________


Zone,
 Zone6_BS500,              !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.0,                      !- ceiling height
 960.0,                    !- volume
 240.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone6_BS500..Zone6_BS500, !- name
 Zone6_BS500,              !- zone name
 OccSch_Residential,       !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.05,                     !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone6_BS500..Zone6_BS500, !- name
 Zone6_BS500,              !- zone name
 LghSch_Residential,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 5.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone6_BS500..Zone6_BS500, !- name
 Zone6_BS500,              !- zone name
 EqpSch_Residential,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 4.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone6_BS500..Zone6_BS500, !- name
 Zone6_BS500,              !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone6_BS500..Zone6_BS500, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 AlwaysOn;                 !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone6_BS500..Zone6_BS500, !- name
 Heating setpoint 18,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace1-Zone6_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Tuff_Star_Vault_600_Rev, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace1-Zone5_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 30.000, 5.000,
 15.000, 22.000, 5.000,
 7.500, 22.000, 5.000,
 7.500, 30.000, 5.000;

BuildingSurface:Detailed,
 intHorFace0-Zone6_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Tuff_Star_Vault_600_Rev, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace0-Zone5_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 30.000, 5.000,
 7.500, 22.000, 5.000,
 0.000, 22.000, 5.000,
 0.000, 30.000, 5.000;

BuildingSurface:Detailed,
 extVerFace20-Zone6_BS500, !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 30.000, 9.000,
 15.000, 30.000, 5.000,
 7.500, 30.000, 5.000,
 7.500, 30.000, 9.000;

FenestrationSurface:Detailed,
 window11,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace20-Zone6_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 11.700, 30.000, 7.300,
 11.700, 30.000, 5.900,
 10.800, 30.000, 5.900,
 10.800, 30.000, 7.300;

BuildingSurface:Detailed,
 extVerFace21-Zone6_BS500, !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 22.000, 9.000,
 7.500, 22.000, 5.000,
 15.000, 22.000, 5.000,
 15.000, 22.000, 9.000;

FenestrationSurface:Detailed,
 window10,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace21-Zone6_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 10.800, 22.000, 7.300,
 10.800, 22.000, 5.900,
 11.700, 22.000, 5.900,
 11.700, 22.000, 7.300;

BuildingSurface:Detailed,
 topHorFace6-Zone6_BS500,  !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 30.000, 9.000,
 7.500, 22.000, 9.000,
 15.000, 22.000, 9.000,
 15.000, 30.000, 9.000;

BuildingSurface:Detailed,
 extVerFace17-Zone6_BS500, !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 30.000, 9.000,
 7.500, 30.000, 5.000,
 0.000, 30.000, 5.000,
 0.000, 30.000, 9.000;

FenestrationSurface:Detailed,
 window9,                  !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace17-Zone6_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 4.200, 30.000, 7.300,
 4.200, 30.000, 5.900,
 3.300, 30.000, 5.900,
 3.300, 30.000, 7.300;

BuildingSurface:Detailed,
 extVerFace19-Zone6_BS500, !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 30.000, 9.000,
 0.000, 30.000, 5.000,
 0.000, 22.000, 5.000,
 0.000, 22.000, 9.000;

FenestrationSurface:Detailed,
 window8,                  !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace19-Zone6_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 26.450, 7.300,
 0.000, 26.450, 5.900,
 0.000, 25.550, 5.900,
 0.000, 25.550, 7.300;

BuildingSurface:Detailed,
 extVerFace18-Zone6_BS500, !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 22.000, 9.000,
 0.000, 22.000, 5.000,
 7.500, 22.000, 5.000,
 7.500, 22.000, 9.000;

FenestrationSurface:Detailed,
 window7,                  !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace18-Zone6_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 3.300, 22.000, 7.300,
 3.300, 22.000, 5.900,
 4.200, 22.000, 5.900,
 4.200, 22.000, 7.300;

BuildingSurface:Detailed,
 topHorFace5-Zone6_BS500,  !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 30.000, 9.000,
 0.000, 22.000, 9.000,
 7.500, 22.000, 9.000,
 7.500, 30.000, 9.000;

BuildingSurface:Detailed,
 intHorFace3-Zone6_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Tuff_Star_Vault_600_Rev, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace3-Zone8_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 30.000, 5.000,
 22.000, 22.000, 5.000,
 15.000, 22.000, 5.000,
 15.000, 30.000, 5.000;

BuildingSurface:Detailed,
 topHorFace9-Zone6_BS500,  !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 30.000, 9.000,
 15.000, 22.000, 9.000,
 22.500, 22.000, 9.000,
 22.500, 30.000, 9.000;

BuildingSurface:Detailed,
 extVerFace31-Zone6_BS500, !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 22.000, 9.000,
 15.000, 22.000, 5.000,
 22.500, 22.000, 5.000,
 22.500, 22.000, 9.000;

FenestrationSurface:Detailed,
 window18,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace31-Zone6_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 18.300, 22.000, 7.300,
 18.300, 22.000, 5.900,
 19.200, 22.000, 5.900,
 19.200, 22.000, 7.300;

BuildingSurface:Detailed,
 extVerFace30-Zone6_BS500, !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.500, 30.000, 9.000,
 22.500, 30.000, 5.000,
 15.000, 30.000, 5.000,
 15.000, 30.000, 9.000;

FenestrationSurface:Detailed,
 window19,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace30-Zone6_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 19.200, 30.000, 7.300,
 19.200, 30.000, 5.900,
 18.300, 30.000, 5.900,
 18.300, 30.000, 7.300;

BuildingSurface:Detailed,
 intHorFace5-Zone6_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Tuff_Star_Vault_600_Rev, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace5-Zone3_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.500, 30.000, 5.000,
 22.500, 22.000, 5.000,
 22.000, 22.000, 5.000,
 22.000, 30.000, 5.000;

BuildingSurface:Detailed,
 intHorFace6-Zone6_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Tuff_Star_Vault_600_Rev, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace6-Zone3_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 30.000, 5.000,
 30.000, 22.000, 5.000,
 22.500, 22.000, 5.000,
 22.500, 30.000, 5.000;

BuildingSurface:Detailed,
 extVerFace38-Zone6_BS500, !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 30.000, 9.000,
 30.000, 30.000, 5.000,
 22.500, 30.000, 5.000,
 22.500, 30.000, 9.000;

FenestrationSurface:Detailed,
 window27,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace38-Zone6_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 26.700, 30.000, 7.300,
 26.700, 30.000, 5.900,
 25.800, 30.000, 5.900,
 25.800, 30.000, 7.300;

BuildingSurface:Detailed,
 topHorFace12-Zone6_BS500, !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.500, 30.000, 9.000,
 22.500, 22.000, 9.000,
 30.000, 22.000, 9.000,
 30.000, 30.000, 9.000;

BuildingSurface:Detailed,
 extVerFace40-Zone6_BS500, !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.500, 22.000, 9.000,
 22.500, 22.000, 5.000,
 30.000, 22.000, 5.000,
 30.000, 22.000, 9.000;

FenestrationSurface:Detailed,
 window26,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace40-Zone6_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 25.800, 22.000, 7.300,
 25.800, 22.000, 5.900,
 26.700, 22.000, 5.900,
 26.700, 22.000, 7.300;

BuildingSurface:Detailed,
 extVerFace39-Zone6_BS500, !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone6_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 22.000, 9.000,
 30.000, 22.000, 5.000,
 30.000, 30.000, 5.000,
 30.000, 30.000, 9.000;

FenestrationSurface:Detailed,
 window28,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace39-Zone6_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 30.000, 25.550, 7.300,
 30.000, 25.550, 5.900,
 30.000, 26.450, 5.900,
 30.000, 26.450, 7.300;

!-   ________ZONE:Zone7_BS0________


Zone,
 Zone7_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 280.0,                    !- volume
 56.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone7_BS0..Zone7_BS0, !- name
 Zone7_BS0,                !- zone name
 OccSch_Residential,       !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.05,                     !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone7_BS0..Zone7_BS0, !- name
 Zone7_BS0,                !- zone name
 LghSch_Residential,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 5.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone7_BS0..Zone7_BS0, !- name
 Zone7_BS0,                !- zone name
 EqpSch_Residential,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 4.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone7_BS0..Zone7_BS0, !- name
 Zone7_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone7_BS0..Zone7_BS0, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 AlwaysOn;                 !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone7_BS0..Zone7_BS0, !- name
 Heating setpoint 18,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace11-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500_Rev, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace11-Zone1_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 15.000, 5.000,
 22.000, 15.000, 0.000,
 30.000, 15.000, 0.000,
 30.000, 15.000, 5.000;

BuildingSurface:Detailed,
 intVerFace12-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500_Rev, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace12-Zone3_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 22.000, 5.000,
 30.000, 22.000, 0.000,
 22.000, 22.000, 0.000,
 22.000, 22.000, 5.000;

BuildingSurface:Detailed,
 topHorFace10-Zone7_BS0,   !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 22.000, 5.000,
 22.000, 15.000, 5.000,
 30.000, 15.000, 5.000,
 30.000, 22.000, 5.000;

BuildingSurface:Detailed,
 extVerFace33-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 22.000, 5.000,
 22.000, 22.000, 0.000,
 22.000, 15.000, 0.000,
 22.000, 15.000, 5.000;

FenestrationSurface:Detailed,
 door18,                   !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace33-Zone7_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 22.000, 18.990, 2.277,
 22.000, 18.990, 0.023,
 22.000, 18.010, 0.023,
 22.000, 18.010, 2.277;

BuildingSurface:Detailed,
 botHorFace10-Zone7_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Limestone_Slab_Paving_300_Rev, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 22.000, 0.000,
 30.000, 15.000, 0.000,
 22.000, 15.000, 0.000,
 22.000, 22.000, 0.000;

BuildingSurface:Detailed,
 extVerFace32-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 15.000, 5.000,
 30.000, 15.000, 0.000,
 30.000, 22.000, 0.000,
 30.000, 22.000, 5.000;

FenestrationSurface:Detailed,
 window25,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace32-Zone7_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 30.000, 18.050, 2.300,
 30.000, 18.050, 0.900,
 30.000, 18.950, 0.900,
 30.000, 18.950, 2.300;

!-   ________ZONE:Zone8_BS0________


Zone,
 Zone8_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 280.0,                    !- volume
 56.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone8_BS0..Zone8_BS0, !- name
 Zone8_BS0,                !- zone name
 OccSch_Assembly,          !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.05,                     !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone8_BS0..Zone8_BS0, !- name
 Zone8_BS0,                !- zone name
 LghSch_Assembly,          !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 8.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone8_BS0..Zone8_BS0, !- name
 Zone8_BS0,                !- zone name
 EqpSch_Assembly,          !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 1.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone8_BS0..Zone8_BS0, !- name
 Zone8_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone8_BS0..Zone8_BS0, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

BuildingSurface:Detailed,
 intVerFace6-Zone8_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500_Rev, !- construction name
 Zone8_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace6-Zone5_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 30.000, 5.000,
 15.000, 30.000, 0.000,
 15.000, 22.000, 0.000,
 15.000, 22.000, 5.000;

BuildingSurface:Detailed,
 extVerFace15-Zone8_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone8_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 30.000, 5.000,
 22.000, 30.000, 0.000,
 15.000, 30.000, 0.000,
 15.000, 30.000, 5.000;

FenestrationSurface:Detailed,
 window12,                 !- name
 Window,                   !- surface type
 Glazing_U5_SHGC0.8_VT0.85, !- construction name
 extVerFace15-Zone8_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 18.900, 30.000, 4.000,
 18.900, 30.000, 2.000,
 18.100, 30.000, 2.000,
 18.100, 30.000, 4.000;

BuildingSurface:Detailed,
 botHorFace7-Zone8_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Limestone_Slab_Paving_300_Rev, !- construction name
 Zone8_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 30.000, 0.000,
 22.000, 22.000, 0.000,
 15.000, 22.000, 0.000,
 15.000, 30.000, 0.000;

BuildingSurface:Detailed,
 extVerFace16-Zone8_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone8_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 22.000, 5.000,
 15.000, 22.000, 0.000,
 22.000, 22.000, 0.000,
 22.000, 22.000, 5.000;

FenestrationSurface:Detailed,
 door15,                   !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace16-Zone8_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 17.765, 22.000, 2.772,
 17.765, 22.000, 0.028,
 19.235, 22.000, 0.028,
 19.235, 22.000, 2.772;

BuildingSurface:Detailed,
 intHorFace3-Zone8_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Tuff_Star_Vault_600, !- construction name
 Zone8_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace3-Zone6_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 30.000, 5.000,
 15.000, 22.000, 5.000,
 22.000, 22.000, 5.000,
 22.000, 30.000, 5.000;

BuildingSurface:Detailed,
 intVerFace8-Zone8_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500, !- construction name
 Zone8_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace8-Zone3_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.000, 22.000, 5.000,
 22.000, 22.000, 0.000,
 22.000, 30.000, 0.000,
 22.000, 30.000, 5.000;

!-   ________ZONE:Zone9_BS0________


Zone,
 Zone9_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 280.0,                    !- volume
 56.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone9_BS0..Zone9_BS0, !- name
 Zone9_BS0,                !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 6.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone9_BS0..Zone9_BS0, !- name
 Zone9_BS0,                !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 1.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone9_BS0..Zone9_BS0, !- name
 Zone9_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone9_BS0..Zone9_BS0, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

BuildingSurface:Detailed,
 intVerFace1-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500_Rev, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace1-Zone0_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 8.000, 8.000, 5.000,
 8.000, 8.000, 0.000,
 8.000, 0.000, 0.000,
 8.000, 0.000, 5.000;

BuildingSurface:Detailed,
 topHorFace2-Zone9_BS0,    !- name
 Roof,                     !- surface type
 TBIM_Vaulted_Roof_Terrace_600, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 8.000, 8.000, 5.000,
 8.000, 0.000, 5.000,
 15.000, 0.000, 5.000,
 15.000, 8.000, 5.000;

BuildingSurface:Detailed,
 extVerFace5-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 8.000, 0.000, 5.000,
 8.000, 0.000, 0.000,
 15.000, 0.000, 0.000,
 15.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 door10,                   !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace5-Zone9_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 10.030, 0.000, 3.960,
 10.030, 0.000, 0.040,
 12.970, 0.000, 0.040,
 12.970, 0.000, 3.960;

BuildingSurface:Detailed,
 botHorFace2-Zone9_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Limestone_Slab_Paving_300_Rev, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 0.000,
 15.000, 0.000, 0.000,
 8.000, 0.000, 0.000,
 8.000, 8.000, 0.000;

BuildingSurface:Detailed,
 extVerFace4-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Whitewashed_Battered_Tuff_Wall_900, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 5.000,
 15.000, 8.000, 0.000,
 8.000, 8.000, 0.000,
 8.000, 8.000, 5.000;

BuildingSurface:Detailed,
 intVerFace3-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Tuff_Masonry_Wall_500, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace3-Zone1_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 0.000, 5.000,
 15.000, 0.000, 0.000,
 15.000, 8.000, 0.000,
 15.000, 8.000, 5.000;

!-   ========== CONTEXT GEOMETRY ==========
