Version,
 24.2.0;                   !- version identifier

!-   ==========================================
!-   =========  SIMULATION PARAMETERS =========
!-   ==========================================


OutputControl:Table:Style,
 CommaAndHTML,             !- column separator
 None;                     !- unit conversion

Output:Variable,
 *,                        !- key value
 Zone Electric Equipment Electricity Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Supply Air Total Cooling Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Supply Air Total Heating Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Zone Total Cooling Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Zone Total Heating Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Lights Electricity Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Mean Air Temperature, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Operative Temperature, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone People Occupant Count, !- name
 Hourly;                   !- frequency

Output:Table:SummaryReports,
 AllSummary;               !- report 0

Output:VariableDictionary,
 IDF,                      !- key field
 Unsorted;                 !- sort option

OutputControl:ReportingTolerances,
 1.11,                     !- heating unmet setpoint tolerance
 1.11;                     !- cooling unmet setpoint tolerance

SimulationControl,
 Yes,                      !- do zone sizing
 No,                       !- do system sizing
 No,                       !- do plant sizing
 No,                       !- run for sizing periods
 Yes;                      !- run for run periods

ShadowCalculation,
 PolygonClipping,          !- calculation method
 Periodic,                 !- calculation update method
 30,                       !- calculation frequency
 15000;                    !- maximum figures

Timestep,
 6;                        !- timesteps per hour

RunPeriod,
 CustomRunPeriod,          !- name
 1,                        !- start month
 1,                        !- start day
 2017,                     !- start year
 12,                       !- end month
 31,                       !- end day
 2017,                     !- end year
 Sunday,                   !- start day of week
 No,                       !- use weather file holidays
 No,                       !- use weather file daylight savings
 No,                       !- apply weekend holiday
 Yes,                      !- use epw rain
 Yes;                      !- use epw snow

SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Htg 99.6% Condns DB,                  !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  -3.8,                                                        !- Max Dry-Bulb Temp {C}
  0.0,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  -3.8,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.1,                                                         !- Wind Speed {m/s}
  210.0,                                                       !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Beam Optical Depth (taub)
  ,                                                            !- ASHRAE Clear Sky Diffuse Optical Depth (taud)
  0.0;                                                         !- Clearness (0.0 to 1.2)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Hum_n 99.6% Condns DP=>MCDB,          !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  1.2,                                                         !- Max Dry-Bulb Temp {C}
  0.0,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  -9.6,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.1,                                                         !- Wind Speed {m/s}
  210.0,                                                       !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Beam Optical Depth (taub)
  ,                                                            !- ASHRAE Clear Sky Diffuse Optical Depth (taud)
  0.0;                                                         !- Clearness (0.0 to 1.2)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Htg Wind 99.6% Condns WS=>MCDB,       !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  8.0,                                                         !- Max Dry-Bulb Temp {C}
  0.0,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  8.0,                                                         !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  7.4,                                                         !- Wind Speed {m/s}
  210.0,                                                       !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Beam Optical Depth (taub)
  ,                                                            !- ASHRAE Clear Sky Diffuse Optical Depth (taud)
  0.0;                                                         !- Clearness (0.0 to 1.2)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns DB=>MWB,               !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  35.1,                                                        !- Max Dry-Bulb Temp {C}
  13.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns WB=>MDB,               !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.9,                                                        !- Max Dry-Bulb Temp {C}
  11.6,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  24.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns DP=>MDB,               !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.2,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  21.6,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns Enth=>MDB,             !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.7,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Enthalpy,                                                    !- Humidity Condition Type
  ,                                                            !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  72100.0,                                                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP January .4% Condns DB=>MCWB,              !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  14.0,                                                        !- Max Dry-Bulb Temp {C}
  6.6,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  9.2,                                                         !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.335,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.47;                                                        !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP February .4% Condns DB=>MCWB,             !- Name
  2,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  16.9,                                                        !- Max Dry-Bulb Temp {C}
  8.5,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  9.4,                                                         !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.358,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.374;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP March .4% Condns DB=>MCWB,                !- Name
  3,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  23.0,                                                        !- Max Dry-Bulb Temp {C}
  10.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  13.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.2,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.389,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.259;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP April .4% Condns DB=>MCWB,                !- Name
  4,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  26.3,                                                        !- Max Dry-Bulb Temp {C}
  10.2,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  17.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.431,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.153;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP May .4% Condns DB=>MCWB,                  !- Name
  5,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  30.9,                                                        !- Max Dry-Bulb Temp {C}
  10.3,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  20.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.438,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.187;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP June .4% Condns DB=>MCWB,                 !- Name
  6,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  35.1,                                                        !- Max Dry-Bulb Temp {C}
  11.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.0,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.188;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP July .4% Condns DB=>MCWB,                 !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  36.9,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.0,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.6,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP August .4% Condns DB=>MCWB,               !- Name
  8,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  37.4,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.439,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.247;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP September .4% Condns DB=>MCWB,            !- Name
  9,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  32.2,                                                        !- Max Dry-Bulb Temp {C}
  10.4,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  20.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.3,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.426,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.271;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP October .4% Condns DB=>MCWB,              !- Name
  10,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  27.2,                                                        !- Max Dry-Bulb Temp {C}
  8.2,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  18.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.402,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.309;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP November .4% Condns DB=>MCWB,             !- Name
  11,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  20.1,                                                        !- Max Dry-Bulb Temp {C}
  6.4,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  15.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.9,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.37,                                                        !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.397;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP December .4% Condns DB=>MCWB,             !- Name
  12,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  15.0,                                                        !- Max Dry-Bulb Temp {C}
  6.3,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  10.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.333,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.495;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP January .4% Condns WB=>MCDB,              !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  12.6,                                                        !- Max Dry-Bulb Temp {C}
  6.6,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  10.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.335,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.47;                                                        !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP February .4% Condns WB=>MCDB,             !- Name
  2,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  15.1,                                                        !- Max Dry-Bulb Temp {C}
  8.5,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  11.4,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.358,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.374;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP March .4% Condns WB=>MCDB,                !- Name
  3,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  20.7,                                                        !- Max Dry-Bulb Temp {C}
  10.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  14.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.2,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.389,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.259;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP April .4% Condns WB=>MCDB,                !- Name
  4,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  24.8,                                                        !- Max Dry-Bulb Temp {C}
  10.2,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  17.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.431,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.153;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP May .4% Condns WB=>MCDB,                  !- Name
  5,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.3,                                                        !- Max Dry-Bulb Temp {C}
  10.3,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  21.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.438,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.187;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP June .4% Condns WB=>MCDB,                 !- Name
  6,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.9,                                                        !- Max Dry-Bulb Temp {C}
  11.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  24.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.188;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP July .4% Condns WB=>MCDB,                 !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  33.2,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  25.4,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.6,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP August .4% Condns WB=>MCDB,               !- Name
  8,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  33.1,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  25.5,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.439,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.247;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP September .4% Condns WB=>MCDB,            !- Name
  9,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.8,                                                        !- Max Dry-Bulb Temp {C}
  10.4,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.4,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.3,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.426,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.271;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP October .4% Condns WB=>MCDB,              !- Name
  10,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  23.6,                                                        !- Max Dry-Bulb Temp {C}
  8.2,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  20.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.402,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.309;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP November .4% Condns WB=>MCDB,             !- Name
  11,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  18.3,                                                        !- Max Dry-Bulb Temp {C}
  6.4,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  16.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.9,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.37,                                                        !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.397;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP December .4% Condns WB=>MCDB,             !- Name
  12,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  13.8,                                                        !- Max Dry-Bulb Temp {C}
  6.3,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  11.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.333,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.495;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



Sizing:Parameters,
 1.25,                     !- heating factor
 1.15;                     !- cooling factor

GlobalGeometryRules,
 UpperLeftCorner,          !- starting vertex position
 Counterclockwise,         !- vertex entry direction
 Relative;                 !- coordinate system

Building,
 Building,                 !- name
 20.0,                     !- clockwise north axis
 City,                     !- terrain
 ,                         !- loads convergence tolerance
 ,                         !- temperature convergence tolerance
 FullExterior;             !- solar distribution

Site:WaterMainsTemperature,
 CorrelationFromWeatherFile; !- calculation method

Site:GroundTemperature:BuildingSurface,
 6.30,
 5.43,
 6.97,
 9.38,
 15.67,
 20.52,
 23.80,
 24.80,
 23.10,
 19.33,
 14.29,
 9.62;  !- monthly ground temperatures at 0.5 m (EPW)

!-   =======================================
!-   ================ MODEL ================
!-   =======================================


!-   ========= SCHEDULE TYPE LIMITS =========


ScheduleTypeLimits,
 Temperature,              !- name
 -273.15,                  !- lower limit value
 ,                         !- upper limit value
 Continuous,               !- numeric type
 Temperature;              !- unit type

ScheduleTypeLimits,
 Activity Level,           !- name
 0.0,                      !- lower limit value
 ,                         !- upper limit value
 Continuous,               !- numeric type
 ActivityLevel;            !- unit type

ScheduleTypeLimits,
 Fractional,               !- name
 0.0,                      !- lower limit value
 1.0,                      !- upper limit value
 Continuous,               !- numeric type
 Dimensionless;            !- unit type

ScheduleTypeLimits,
 On-Off,                   !- name
 0.0,                      !- lower limit value
 1.0,                      !- upper limit value
 Discrete,                 !- numeric type
 Dimensionless;            !- unit type

!-   ============== SCHEDULES ==============


Schedule:Year,
 VntSch_Mon-Sat_8-21,      !- schedule name
 On-Off,                   !- schedule type limits
 VntSch_Mon-Sat_8-21_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 VntSch_Mon-Sat_8-21_Week 1, !- name
 VntSch_Mon-Sat_8-21_Sunday0, !- sunday
 VntSch_Mon-Sat_8-21_Weekdays0, !- monday
 VntSch_Mon-Sat_8-21_Weekdays0, !- tuesday
 VntSch_Mon-Sat_8-21_Weekdays0, !- wednesday
 VntSch_Mon-Sat_8-21_Weekdays0, !- thursday
 VntSch_Mon-Sat_8-21_Weekdays0, !- friday
 VntSch_Mon-Sat_8-21_Saturday0, !- saturday
 VntSch_Mon-Sat_8-21_Off,  !- holiday
 VntSch_Mon-Sat_8-21_Off,  !- summer design day
 VntSch_Mon-Sat_8-21_Off,  !- winter design day
 VntSch_Mon-Sat_8-21_Off,  !- custom day 1
 VntSch_Mon-Sat_8-21_Off;  !- custom day 2

Schedule:Day:Interval,
 VntSch_Mon-Sat_8-21_Off,  !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 VntSch_Mon-Sat_8-21_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 VntSch_Mon-Sat_8-21_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 VntSch_Mon-Sat_8-21_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 EqpSch_Retail,            !- schedule name
 Fractional,               !- schedule type limits
 EqpSch_Retail_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 EqpSch_Retail_Week 1,     !- name
 EqpSch_Retail_Sunday0,    !- sunday
 EqpSch_Retail_Weekdays0,  !- monday
 EqpSch_Retail_Weekdays0,  !- tuesday
 EqpSch_Retail_Weekdays0,  !- wednesday
 EqpSch_Retail_Weekdays0,  !- thursday
 EqpSch_Retail_Weekdays0,  !- friday
 EqpSch_Retail_Saturday0,  !- saturday
 EqpSch_Retail_Off,        !- holiday
 EqpSch_Retail_Off,        !- summer design day
 EqpSch_Retail_Off,        !- winter design day
 EqpSch_Retail_Off,        !- custom day 1
 EqpSch_Retail_Off;        !- custom day 2

Schedule:Day:Interval,
 EqpSch_Retail_Off,        !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Retail_Weekdays0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 20:00,                    !- time 2 {hh:mm}
 0.7,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Retail_Saturday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 20:00,                    !- time 2 {hh:mm}
 0.9,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Retail_Sunday0,    !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 ClnSch_Season_Mon-Sat_8-21, !- schedule name
 On-Off,                   !- schedule type limits
 ClnSch_Season_Mon-Sat_8-21_Week 2, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 5,                        !- end month 1
 31,                       !- end day 1
 ClnSch_Season_Mon-Sat_8-21_Week 1, !- week schedule name 2
 6,                        !- start month 2
 1,                        !- start day 2
 9,                        !- end month 2
 15,                       !- end day 2
 ClnSch_Season_Mon-Sat_8-21_Week 2, !- week schedule name 3
 9,                        !- start month 3
 16,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 ClnSch_Season_Mon-Sat_8-21_Week 1, !- name
 ClnSch_Season_Mon-Sat_8-21_Sunday0, !- sunday
 ClnSch_Season_Mon-Sat_8-21_Weekdays0, !- monday
 ClnSch_Season_Mon-Sat_8-21_Weekdays0, !- tuesday
 ClnSch_Season_Mon-Sat_8-21_Weekdays0, !- wednesday
 ClnSch_Season_Mon-Sat_8-21_Weekdays0, !- thursday
 ClnSch_Season_Mon-Sat_8-21_Weekdays0, !- friday
 ClnSch_Season_Mon-Sat_8-21_Saturday0, !- saturday
 ClnSch_Season_Mon-Sat_8-21_Off, !- holiday
 ClnSch_Season_Mon-Sat_8-21_Off, !- summer design day
 ClnSch_Season_Mon-Sat_8-21_Off, !- winter design day
 ClnSch_Season_Mon-Sat_8-21_Off, !- custom day 1
 ClnSch_Season_Mon-Sat_8-21_Off; !- custom day 2

Schedule:Week:Daily,
 ClnSch_Season_Mon-Sat_8-21_Week 2, !- name
 ClnSch_Season_Mon-Sat_8-21_Off, !- sunday
 ClnSch_Season_Mon-Sat_8-21_Off, !- monday
 ClnSch_Season_Mon-Sat_8-21_Off, !- tuesday
 ClnSch_Season_Mon-Sat_8-21_Off, !- wednesday
 ClnSch_Season_Mon-Sat_8-21_Off, !- thursday
 ClnSch_Season_Mon-Sat_8-21_Off, !- friday
 ClnSch_Season_Mon-Sat_8-21_Off, !- saturday
 ClnSch_Season_Mon-Sat_8-21_Off, !- holiday
 ClnSch_Season_Mon-Sat_8-21_Off, !- summer design day
 ClnSch_Season_Mon-Sat_8-21_Off, !- winter design day
 ClnSch_Season_Mon-Sat_8-21_Off, !- custom day 1
 ClnSch_Season_Mon-Sat_8-21_Off; !- custom day 2

Schedule:Day:Interval,
 ClnSch_Season_Mon-Sat_8-21_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 ClnSch_Season_Mon-Sat_8-21_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 ClnSch_Season_Mon-Sat_8-21_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 ClnSch_Season_Mon-Sat_8-21_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 LghSch_Circulation,       !- schedule name
 Fractional,               !- schedule type limits
 LghSch_Circulation_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 LghSch_Circulation_Week 1, !- name
 LghSch_Circulation_Sunday0, !- sunday
 LghSch_Circulation_Weekdays0, !- monday
 LghSch_Circulation_Weekdays0, !- tuesday
 LghSch_Circulation_Weekdays0, !- wednesday
 LghSch_Circulation_Weekdays0, !- thursday
 LghSch_Circulation_Weekdays0, !- friday
 LghSch_Circulation_Saturday0, !- saturday
 LghSch_Circulation_Off,   !- holiday
 LghSch_Circulation_Off,   !- summer design day
 LghSch_Circulation_Off,   !- winter design day
 LghSch_Circulation_Off,   !- custom day 1
 LghSch_Circulation_Off;   !- custom day 2

Schedule:Day:Interval,
 LghSch_Circulation_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Circulation_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 19:00,                    !- time 2 {hh:mm}
 0.1,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Circulation_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.05,                     !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Circulation_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 AlwaysOff,                !- schedule name
 Fractional,               !- schedule type limits
 0.0;                      !- value

Schedule:Constant,
 Heating setpoint 20,      !- schedule name
 Temperature,              !- schedule type limits
 20.0;                     !- value

Schedule:Year,
 OccSch_Retail,            !- schedule name
 Fractional,               !- schedule type limits
 OccSch_Retail_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 OccSch_Retail_Week 1,     !- name
 OccSch_Retail_Sunday0,    !- sunday
 OccSch_Retail_Weekdays0,  !- monday
 OccSch_Retail_Weekdays0,  !- tuesday
 OccSch_Retail_Weekdays0,  !- wednesday
 OccSch_Retail_Weekdays0,  !- thursday
 OccSch_Retail_Weekdays0,  !- friday
 OccSch_Retail_Saturday0,  !- saturday
 OccSch_Retail_Off,        !- holiday
 OccSch_Retail_Off,        !- summer design day
 OccSch_Retail_Off,        !- winter design day
 OccSch_Retail_Off,        !- custom day 1
 OccSch_Retail_Off;        !- custom day 2

Schedule:Day:Interval,
 OccSch_Retail_Off,        !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Retail_Weekdays0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 20:00,                    !- time 2 {hh:mm}
 0.7,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Retail_Saturday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 20:00,                    !- time 2 {hh:mm}
 0.9,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Retail_Sunday0,    !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Heating setpoint 18,      !- schedule name
 Temperature,              !- schedule type limits
 18.0;                     !- value

Schedule:Constant,
 AlwaysOn,                 !- schedule name
 Fractional,               !- schedule type limits
 1.0;                      !- value

Schedule:Year,
 LghSch_Retail,            !- schedule name
 Fractional,               !- schedule type limits
 LghSch_Retail_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 LghSch_Retail_Week 1,     !- name
 LghSch_Retail_Sunday0,    !- sunday
 LghSch_Retail_Weekdays0,  !- monday
 LghSch_Retail_Weekdays0,  !- tuesday
 LghSch_Retail_Weekdays0,  !- wednesday
 LghSch_Retail_Weekdays0,  !- thursday
 LghSch_Retail_Weekdays0,  !- friday
 LghSch_Retail_Saturday0,  !- saturday
 LghSch_Retail_Off,        !- holiday
 LghSch_Retail_Off,        !- summer design day
 LghSch_Retail_Off,        !- winter design day
 LghSch_Retail_Off,        !- custom day 1
 LghSch_Retail_Off;        !- custom day 2

Schedule:Day:Interval,
 LghSch_Retail_Off,        !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Retail_Weekdays0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 20:00,                    !- time 2 {hh:mm}
 0.7,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Retail_Saturday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 20:00,                    !- time 2 {hh:mm}
 0.9,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Retail_Sunday0,    !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 EqpSch_Circulation,       !- schedule name
 Fractional,               !- schedule type limits
 EqpSch_Circulation_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 EqpSch_Circulation_Week 1, !- name
 EqpSch_Circulation_Sunday0, !- sunday
 EqpSch_Circulation_Weekdays0, !- monday
 EqpSch_Circulation_Weekdays0, !- tuesday
 EqpSch_Circulation_Weekdays0, !- wednesday
 EqpSch_Circulation_Weekdays0, !- thursday
 EqpSch_Circulation_Weekdays0, !- friday
 EqpSch_Circulation_Saturday0, !- saturday
 EqpSch_Circulation_Off,   !- holiday
 EqpSch_Circulation_Off,   !- summer design day
 EqpSch_Circulation_Off,   !- winter design day
 EqpSch_Circulation_Off,   !- custom day 1
 EqpSch_Circulation_Off;   !- custom day 2

Schedule:Day:Interval,
 EqpSch_Circulation_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Circulation_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 19:00,                    !- time 2 {hh:mm}
 0.1,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Circulation_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.05,                     !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Circulation_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Cooling setpoint 26,      !- schedule name
 Temperature,              !- schedule type limits
 26.0;                     !- value

Schedule:Year,
 HtnSch_Season_Weekdays_7-18, !- schedule name
 On-Off,                   !- schedule type limits
 HtnSch_Season_Weekdays_7-18_Week 3, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 4,                        !- end month 1
 15,                       !- end day 1
 HtnSch_Season_Weekdays_7-18_Week 2, !- week schedule name 2
 4,                        !- start month 2
 16,                       !- start day 2
 10,                       !- end month 2
 14,                       !- end day 2
 HtnSch_Season_Weekdays_7-18_Week 1, !- week schedule name 3
 10,                       !- start month 3
 15,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 HtnSch_Season_Weekdays_7-18_Week 1, !- name
 HtnSch_Season_Weekdays_7-18_Sunday1, !- sunday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- monday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- tuesday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- wednesday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- thursday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- friday
 HtnSch_Season_Weekdays_7-18_Saturday1, !- saturday
 HtnSch_Season_Weekdays_7-18_Off, !- holiday
 HtnSch_Season_Weekdays_7-18_Off, !- summer design day
 HtnSch_Season_Weekdays_7-18_Off, !- winter design day
 HtnSch_Season_Weekdays_7-18_Off, !- custom day 1
 HtnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Weekdays_7-18_Week 2, !- name
 HtnSch_Season_Weekdays_7-18_Off, !- sunday
 HtnSch_Season_Weekdays_7-18_Off, !- monday
 HtnSch_Season_Weekdays_7-18_Off, !- tuesday
 HtnSch_Season_Weekdays_7-18_Off, !- wednesday
 HtnSch_Season_Weekdays_7-18_Off, !- thursday
 HtnSch_Season_Weekdays_7-18_Off, !- friday
 HtnSch_Season_Weekdays_7-18_Off, !- saturday
 HtnSch_Season_Weekdays_7-18_Off, !- holiday
 HtnSch_Season_Weekdays_7-18_Off, !- summer design day
 HtnSch_Season_Weekdays_7-18_Off, !- winter design day
 HtnSch_Season_Weekdays_7-18_Off, !- custom day 1
 HtnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Weekdays_7-18_Week 3, !- name
 HtnSch_Season_Weekdays_7-18_Sunday0, !- sunday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- monday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- tuesday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- wednesday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- thursday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- friday
 HtnSch_Season_Weekdays_7-18_Saturday0, !- saturday
 HtnSch_Season_Weekdays_7-18_Off, !- holiday
 HtnSch_Season_Weekdays_7-18_Off, !- summer design day
 HtnSch_Season_Weekdays_7-18_Off, !- winter design day
 HtnSch_Season_Weekdays_7-18_Off, !- custom day 1
 HtnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Saturday1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Sunday1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Cooling setpoint 27,      !- schedule name
 Temperature,              !- schedule type limits
 27.0;                     !- value

Schedule:Year,
 OccSch_Circulation,       !- schedule name
 Fractional,               !- schedule type limits
 OccSch_Circulation_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 OccSch_Circulation_Week 1, !- name
 OccSch_Circulation_Sunday0, !- sunday
 OccSch_Circulation_Weekdays0, !- monday
 OccSch_Circulation_Weekdays0, !- tuesday
 OccSch_Circulation_Weekdays0, !- wednesday
 OccSch_Circulation_Weekdays0, !- thursday
 OccSch_Circulation_Weekdays0, !- friday
 OccSch_Circulation_Saturday0, !- saturday
 OccSch_Circulation_Off,   !- holiday
 OccSch_Circulation_Off,   !- summer design day
 OccSch_Circulation_Off,   !- winter design day
 OccSch_Circulation_Off,   !- custom day 1
 OccSch_Circulation_Off;   !- custom day 2

Schedule:Day:Interval,
 OccSch_Circulation_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Circulation_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 19:00,                    !- time 2 {hh:mm}
 0.1,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Circulation_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.05,                     !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Circulation_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 HtnSch_Season_Mon-Sat_8-21, !- schedule name
 On-Off,                   !- schedule type limits
 HtnSch_Season_Mon-Sat_8-21_Week 2, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 4,                        !- end month 1
 15,                       !- end day 1
 HtnSch_Season_Mon-Sat_8-21_Week 1, !- week schedule name 2
 4,                        !- start month 2
 16,                       !- start day 2
 10,                       !- end month 2
 14,                       !- end day 2
 HtnSch_Season_Mon-Sat_8-21_Week 3, !- week schedule name 3
 10,                       !- start month 3
 15,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 HtnSch_Season_Mon-Sat_8-21_Week 1, !- name
 HtnSch_Season_Mon-Sat_8-21_Off, !- sunday
 HtnSch_Season_Mon-Sat_8-21_Off, !- monday
 HtnSch_Season_Mon-Sat_8-21_Off, !- tuesday
 HtnSch_Season_Mon-Sat_8-21_Off, !- wednesday
 HtnSch_Season_Mon-Sat_8-21_Off, !- thursday
 HtnSch_Season_Mon-Sat_8-21_Off, !- friday
 HtnSch_Season_Mon-Sat_8-21_Off, !- saturday
 HtnSch_Season_Mon-Sat_8-21_Off, !- holiday
 HtnSch_Season_Mon-Sat_8-21_Off, !- summer design day
 HtnSch_Season_Mon-Sat_8-21_Off, !- winter design day
 HtnSch_Season_Mon-Sat_8-21_Off, !- custom day 1
 HtnSch_Season_Mon-Sat_8-21_Off; !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Mon-Sat_8-21_Week 2, !- name
 HtnSch_Season_Mon-Sat_8-21_Sunday0, !- sunday
 HtnSch_Season_Mon-Sat_8-21_Weekdays0, !- monday
 HtnSch_Season_Mon-Sat_8-21_Weekdays0, !- tuesday
 HtnSch_Season_Mon-Sat_8-21_Weekdays0, !- wednesday
 HtnSch_Season_Mon-Sat_8-21_Weekdays0, !- thursday
 HtnSch_Season_Mon-Sat_8-21_Weekdays0, !- friday
 HtnSch_Season_Mon-Sat_8-21_Saturday0, !- saturday
 HtnSch_Season_Mon-Sat_8-21_Off, !- holiday
 HtnSch_Season_Mon-Sat_8-21_Off, !- summer design day
 HtnSch_Season_Mon-Sat_8-21_Off, !- winter design day
 HtnSch_Season_Mon-Sat_8-21_Off, !- custom day 1
 HtnSch_Season_Mon-Sat_8-21_Off; !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Mon-Sat_8-21_Week 3, !- name
 HtnSch_Season_Mon-Sat_8-21_Sunday1, !- sunday
 HtnSch_Season_Mon-Sat_8-21_Weekdays1, !- monday
 HtnSch_Season_Mon-Sat_8-21_Weekdays1, !- tuesday
 HtnSch_Season_Mon-Sat_8-21_Weekdays1, !- wednesday
 HtnSch_Season_Mon-Sat_8-21_Weekdays1, !- thursday
 HtnSch_Season_Mon-Sat_8-21_Weekdays1, !- friday
 HtnSch_Season_Mon-Sat_8-21_Saturday1, !- saturday
 HtnSch_Season_Mon-Sat_8-21_Off, !- holiday
 HtnSch_Season_Mon-Sat_8-21_Off, !- summer design day
 HtnSch_Season_Mon-Sat_8-21_Off, !- winter design day
 HtnSch_Season_Mon-Sat_8-21_Off, !- custom day 1
 HtnSch_Season_Mon-Sat_8-21_Off; !- custom day 2

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Weekdays1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Saturday1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Sunday1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Seated Adult Activity,    !- schedule name
 Activity Level,           !- schedule type limits
 120.0;                    !- value

Schedule:Year,
 VntSch_Weekdays_7-18,     !- schedule name
 On-Off,                   !- schedule type limits
 VntSch_Weekdays_7-18_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 VntSch_Weekdays_7-18_Week 1, !- name
 VntSch_Weekdays_7-18_Sunday0, !- sunday
 VntSch_Weekdays_7-18_Weekdays0, !- monday
 VntSch_Weekdays_7-18_Weekdays0, !- tuesday
 VntSch_Weekdays_7-18_Weekdays0, !- wednesday
 VntSch_Weekdays_7-18_Weekdays0, !- thursday
 VntSch_Weekdays_7-18_Weekdays0, !- friday
 VntSch_Weekdays_7-18_Saturday0, !- saturday
 VntSch_Weekdays_7-18_Off, !- holiday
 VntSch_Weekdays_7-18_Off, !- summer design day
 VntSch_Weekdays_7-18_Off, !- winter design day
 VntSch_Weekdays_7-18_Off, !- custom day 1
 VntSch_Weekdays_7-18_Off; !- custom day 2

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 OccSch_Office,            !- schedule name
 Fractional,               !- schedule type limits
 OccSch_Office_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 OccSch_Office_Week 1,     !- name
 OccSch_Office_Sunday0,    !- sunday
 OccSch_Office_Weekdays0,  !- monday
 OccSch_Office_Weekdays0,  !- tuesday
 OccSch_Office_Weekdays0,  !- wednesday
 OccSch_Office_Weekdays0,  !- thursday
 OccSch_Office_Weekdays0,  !- friday
 OccSch_Office_Saturday0,  !- saturday
 OccSch_Office_Off,        !- holiday
 OccSch_Office_Off,        !- summer design day
 OccSch_Office_Off,        !- winter design day
 OccSch_Office_Off,        !- custom day 1
 OccSch_Office_Off;        !- custom day 2

Schedule:Day:Interval,
 OccSch_Office_Off,        !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Office_Weekdays0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 08:00,                    !- time 2 {hh:mm}
 0.3,                      !- value until time 2
 12:00,                    !- time 3 {hh:mm}
 0.9,                      !- value until time 3
 14:00,                    !- time 4 {hh:mm}
 0.5,                      !- value until time 4
 18:00,                    !- time 5 {hh:mm}
 0.9,                      !- value until time 5
 20:00,                    !- time 6 {hh:mm}
 0.2,                      !- value until time 6
 24:00,                    !- time 7 {hh:mm}
 0.0;                      !- value until time 7

Schedule:Day:Interval,
 OccSch_Office_Saturday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.2,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Office_Sunday0,    !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 ClnSch_Season_Weekdays_7-18, !- schedule name
 On-Off,                   !- schedule type limits
 ClnSch_Season_Weekdays_7-18_Week 2, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 5,                        !- end month 1
 31,                       !- end day 1
 ClnSch_Season_Weekdays_7-18_Week 1, !- week schedule name 2
 6,                        !- start month 2
 1,                        !- start day 2
 9,                        !- end month 2
 15,                       !- end day 2
 ClnSch_Season_Weekdays_7-18_Week 2, !- week schedule name 3
 9,                        !- start month 3
 16,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 ClnSch_Season_Weekdays_7-18_Week 1, !- name
 ClnSch_Season_Weekdays_7-18_Sunday0, !- sunday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- monday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- tuesday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- wednesday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- thursday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- friday
 ClnSch_Season_Weekdays_7-18_Saturday0, !- saturday
 ClnSch_Season_Weekdays_7-18_Off, !- holiday
 ClnSch_Season_Weekdays_7-18_Off, !- summer design day
 ClnSch_Season_Weekdays_7-18_Off, !- winter design day
 ClnSch_Season_Weekdays_7-18_Off, !- custom day 1
 ClnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Week:Daily,
 ClnSch_Season_Weekdays_7-18_Week 2, !- name
 ClnSch_Season_Weekdays_7-18_Off, !- sunday
 ClnSch_Season_Weekdays_7-18_Off, !- monday
 ClnSch_Season_Weekdays_7-18_Off, !- tuesday
 ClnSch_Season_Weekdays_7-18_Off, !- wednesday
 ClnSch_Season_Weekdays_7-18_Off, !- thursday
 ClnSch_Season_Weekdays_7-18_Off, !- friday
 ClnSch_Season_Weekdays_7-18_Off, !- saturday
 ClnSch_Season_Weekdays_7-18_Off, !- holiday
 ClnSch_Season_Weekdays_7-18_Off, !- summer design day
 ClnSch_Season_Weekdays_7-18_Off, !- winter design day
 ClnSch_Season_Weekdays_7-18_Off, !- custom day 1
 ClnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Day:Interval,
 ClnSch_Season_Weekdays_7-18_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 ClnSch_Season_Weekdays_7-18_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 ClnSch_Season_Weekdays_7-18_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 LghSch_Office,            !- schedule name
 Fractional,               !- schedule type limits
 LghSch_Office_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 LghSch_Office_Week 1,     !- name
 LghSch_Office_Sunday0,    !- sunday
 LghSch_Office_Weekdays0,  !- monday
 LghSch_Office_Weekdays0,  !- tuesday
 LghSch_Office_Weekdays0,  !- wednesday
 LghSch_Office_Weekdays0,  !- thursday
 LghSch_Office_Weekdays0,  !- friday
 LghSch_Office_Saturday0,  !- saturday
 LghSch_Office_Off,        !- holiday
 LghSch_Office_Off,        !- summer design day
 LghSch_Office_Off,        !- winter design day
 LghSch_Office_Off,        !- custom day 1
 LghSch_Office_Off;        !- custom day 2

Schedule:Day:Interval,
 LghSch_Office_Off,        !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Office_Weekdays0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 08:00,                    !- time 2 {hh:mm}
 0.3,                      !- value until time 2
 12:00,                    !- time 3 {hh:mm}
 0.9,                      !- value until time 3
 14:00,                    !- time 4 {hh:mm}
 0.5,                      !- value until time 4
 18:00,                    !- time 5 {hh:mm}
 0.9,                      !- value until time 5
 20:00,                    !- time 6 {hh:mm}
 0.2,                      !- value until time 6
 24:00,                    !- time 7 {hh:mm}
 0.0;                      !- value until time 7

Schedule:Day:Interval,
 LghSch_Office_Saturday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.2,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Office_Sunday0,    !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 EqpSch_Office,            !- schedule name
 Fractional,               !- schedule type limits
 EqpSch_Office_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 EqpSch_Office_Week 1,     !- name
 EqpSch_Office_Sunday0,    !- sunday
 EqpSch_Office_Weekdays0,  !- monday
 EqpSch_Office_Weekdays0,  !- tuesday
 EqpSch_Office_Weekdays0,  !- wednesday
 EqpSch_Office_Weekdays0,  !- thursday
 EqpSch_Office_Weekdays0,  !- friday
 EqpSch_Office_Saturday0,  !- saturday
 EqpSch_Office_Off,        !- holiday
 EqpSch_Office_Off,        !- summer design day
 EqpSch_Office_Off,        !- winter design day
 EqpSch_Office_Off,        !- custom day 1
 EqpSch_Office_Off;        !- custom day 2

Schedule:Day:Interval,
 EqpSch_Office_Off,        !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Office_Weekdays0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 08:00,                    !- time 2 {hh:mm}
 0.3,                      !- value until time 2
 12:00,                    !- time 3 {hh:mm}
 0.9,                      !- value until time 3
 14:00,                    !- time 4 {hh:mm}
 0.5,                      !- value until time 4
 18:00,                    !- time 5 {hh:mm}
 0.9,                      !- value until time 5
 20:00,                    !- time 6 {hh:mm}
 0.2,                      !- value until time 6
 24:00,                    !- time 7 {hh:mm}
 0.0;                      !- value until time 7

Schedule:Day:Interval,
 EqpSch_Office_Saturday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.2,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Office_Sunday0,    !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Always On,                !- schedule name
 Fractional,               !- schedule type limits
 1.0;                      !- value

!-   ============== MATERIALS ==============


Material,
 Generic HW Concrete,      !- name
 MediumRough,              !- roughness
 0.2,                      !- thickness {m}
 1.95,                     !- conductivity {W/m-K}
 2240.0,                   !- density {kg/m3}
 900.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.8,                      !- solar absorptance
 0.8;                      !- visible absorptance

Material,
 Generic Ceiling Air Gap,  !- name
 Smooth,                   !- roughness
 0.1,                      !- thickness {m}
 0.556,                    !- conductivity {W/m-K}
 1.28,                     !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

WindowMaterial:Glazing,
 Generic Clear Glass,      !- name
 SpectralAverage,          !- optical data type
 ,                         !- spectral data set name
 0.006,                    !- thickness {m}
 0.77,                     !- solar transmittance
 0.07,                     !- solar reflectance front
 0.07,                     !- solar reflectance back
 0.88,                     !- visible transmittance
 0.08,                     !- visible reflectance front
 0.08,                     !- visible reflectance back
 0.0,                      !- infrared_transmittance
 0.84,                     !- emissivity front
 0.84,                     !- emissivity back
 1.0,                      !- conductivity {W/m-K}
 1.0,                      !- dirt correction factor
 No;                       !- solar diffusing

Material,
 Generic Brick,            !- name
 MediumRough,              !- roughness
 0.1,                      !- thickness {m}
 0.9,                      !- conductivity {W/m-K}
 1920.0,                   !- density {kg/m3}
 790.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.65,                     !- solar absorptance
 0.65;                     !- visible absorptance

Material,
 Generic Painted Metal,    !- name
 Smooth,                   !- roughness
 0.0015,                   !- thickness {m}
 45.0,                     !- conductivity {W/m-K}
 7690.0,                   !- density {kg/m3}
 410.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.5,                      !- solar absorptance
 0.5;                      !- visible absorptance

Material,
 Generic 25mm Insulation,  !- name
 MediumRough,              !- roughness
 0.025,                    !- thickness {m}
 0.03,                     !- conductivity {W/m-K}
 43.0,                     !- density {kg/m3}
 1210.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Acoustic Tile,    !- name
 MediumSmooth,             !- roughness
 0.02,                     !- thickness {m}
 0.06,                     !- conductivity {W/m-K}
 368.0,                    !- density {kg/m3}
 590.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.2,                      !- solar absorptance
 0.2;                      !- visible absorptance

Material,
 Generic 25mm Wood,        !- name
 MediumSmooth,             !- roughness
 0.0254,                   !- thickness {m}
 0.15,                     !- conductivity {W/m-K}
 608.0,                    !- density {kg/m3}
 1630.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.5,                      !- solar absorptance
 0.5;                      !- visible absorptance

Material,
 Generic LW Concrete,      !- name
 MediumRough,              !- roughness
 0.1,                      !- thickness {m}
 0.53,                     !- conductivity {W/m-K}
 1280.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.8,                      !- solar absorptance
 0.8;                      !- visible absorptance

WindowMaterial:Gas,
 Generic Window Air Gap,   !- name
 Air,                      !- gas type
 0.0127;                   !- thickness {m}

Material,
 Generic Roof Membrane,    !- name
 MediumRough,              !- roughness
 0.01,                     !- thickness {m}
 0.16,                     !- conductivity {W/m-K}
 1120.0,                   !- density {kg/m3}
 1460.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.65,                     !- solar absorptance
 0.65;                     !- visible absorptance

Material,
 Generic Gypsum Board,     !- name
 MediumSmooth,             !- roughness
 0.0127,                   !- thickness {m}
 0.16,                     !- conductivity {W/m-K}
 800.0,                    !- density {kg/m3}
 1090.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.5,                      !- solar absorptance
 0.5;                      !- visible absorptance

Material,
 Generic Wall Air Gap,     !- name
 Smooth,                   !- roughness
 0.1,                      !- thickness {m}
 0.667,                    !- conductivity {W/m-K}
 1.28,                     !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic 50mm Insulation,  !- name
 MediumRough,              !- roughness
 0.05,                     !- thickness {m}
 0.03,                     !- conductivity {W/m-K}
 43.0,                     !- density {kg/m3}
 1210.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

WindowMaterial:Glazing,
 Generic Low-e Glass,      !- name
 SpectralAverage,          !- optical data type
 ,                         !- spectral data set name
 0.006,                    !- thickness {m}
 0.45,                     !- solar transmittance
 0.36,                     !- solar reflectance front
 0.36,                     !- solar reflectance back
 0.71,                     !- visible transmittance
 0.21,                     !- visible reflectance front
 0.21,                     !- visible reflectance back
 0.0,                      !- infrared_transmittance
 0.84,                     !- emissivity front
 0.047,                    !- emissivity back
 1.0,                      !- conductivity {W/m-K}
 1.0,                      !- dirt correction factor
 No;                       !- solar diffusing

!-   ============ CONSTRUCTIONS ============


Construction,
 Generic Single Pane,      !- name
 Generic Clear Glass;      !- layer 1

Construction,
 Generic Exposed Floor,    !- name
 Generic Painted Metal,    !- layer 1
 Generic Ceiling Air Gap,  !- layer 2
 Generic 50mm Insulation,  !- layer 3
 Generic LW Concrete;      !- layer 4

Construction,
 Generic Ground Slab,      !- name
 Generic 50mm Insulation,  !- layer 1
 Generic HW Concrete;      !- layer 2

Construction,
 Generic Exterior Door,    !- name
 Generic Painted Metal,    !- layer 1
 Generic 25mm Insulation,  !- layer 2
 Generic Painted Metal;    !- layer 3

Construction,
 Generic Roof,             !- name
 Generic Roof Membrane,    !- layer 1
 Generic 50mm Insulation,  !- layer 2
 Generic LW Concrete,      !- layer 3
 Generic Ceiling Air Gap,  !- layer 4
 Generic Acoustic Tile;    !- layer 5

Construction,
 Generic Interior Floor,   !- name
 Generic Acoustic Tile,    !- layer 1
 Generic Ceiling Air Gap,  !- layer 2
 Generic LW Concrete;      !- layer 3

Construction,
 Generic Interior Ceiling, !- name
 Generic LW Concrete,      !- layer 1
 Generic Ceiling Air Gap,  !- layer 2
 Generic Acoustic Tile;    !- layer 3

Construction,
 Generic Underground Roof, !- name
 Generic 50mm Insulation,  !- layer 1
 Generic HW Concrete,      !- layer 2
 Generic Ceiling Air Gap,  !- layer 3
 Generic Acoustic Tile;    !- layer 4

Construction,
 Generic Underground Wall, !- name
 Generic 50mm Insulation,  !- layer 1
 Generic HW Concrete,      !- layer 2
 Generic Wall Air Gap,     !- layer 3
 Generic Gypsum Board;     !- layer 4

Construction,
 Generic Interior Door,    !- name
 Generic 25mm Wood;        !- layer 1

Construction,
 Generic Interior Wall,    !- name
 Generic Gypsum Board,     !- layer 1
 Generic Wall Air Gap,     !- layer 2
 Generic Gypsum Board;     !- layer 3

Construction:AirBoundary,
 Generic Air Boundary,     !- construction name
 None;                     !- air exchange method

Construction,
 Generic Double Pane,      !- name
 Generic Low-e Glass,      !- layer 1
 Generic Window Air Gap,   !- layer 2
 Generic Clear Glass;      !- layer 3

Construction,
 Generic Exterior Wall,    !- name
 Generic Brick,            !- layer 1
 Generic LW Concrete,      !- layer 2
 Generic 50mm Insulation,  !- layer 3
 Generic Wall Air Gap,     !- layer 4
 Generic Gypsum Board;     !- layer 5

!-   ============ HVAC SYSTEMS ============


HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone0_BS0,                !- zone name
 Setpoint_Zone0_BS0..Zone0_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone0_BS0..Zone0_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone100_BS6980,           !- zone name
 Setpoint_Zone100_BS6980..Zone100_BS6980, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone10_BS1940,            !- zone name
 Setpoint_Zone10_BS1940..Zone10_BS1940, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone10_BS1940..Zone10_BS1940, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone11_BS2300,            !- zone name
 Setpoint_Zone11_BS2300..Zone11_BS2300, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone11_BS2300..Zone11_BS2300, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone12_BS2300,            !- zone name
 Setpoint_Zone12_BS2300..Zone12_BS2300, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone12_BS2300..Zone12_BS2300, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone13_BS2660,            !- zone name
 Setpoint_Zone13_BS2660..Zone13_BS2660, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone13_BS2660..Zone13_BS2660, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone14_BS2660,            !- zone name
 Setpoint_Zone14_BS2660..Zone14_BS2660, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone14_BS2660..Zone14_BS2660, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone15_BS3020,            !- zone name
 Setpoint_Zone15_BS3020..Zone15_BS3020, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone15_BS3020..Zone15_BS3020, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone16_BS3020,            !- zone name
 Setpoint_Zone16_BS3020..Zone16_BS3020, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone16_BS3020..Zone16_BS3020, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone17_BS3380,            !- zone name
 Setpoint_Zone17_BS3380..Zone17_BS3380, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone17_BS3380..Zone17_BS3380, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone18_BS3380,            !- zone name
 Setpoint_Zone18_BS3380..Zone18_BS3380, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone18_BS3380..Zone18_BS3380, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone19_BS3740,            !- zone name
 Setpoint_Zone19_BS3740..Zone19_BS3740, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone19_BS3740..Zone19_BS3740, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone1_BS500,              !- zone name
 Setpoint_Zone1_BS500..Zone1_BS500, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone1_BS500..Zone1_BS500, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone20_BS3740,            !- zone name
 Setpoint_Zone20_BS3740..Zone20_BS3740, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone20_BS3740..Zone20_BS3740, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone21_BS4100,            !- zone name
 Setpoint_Zone21_BS4100..Zone21_BS4100, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone21_BS4100..Zone21_BS4100, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone22_BS4100,            !- zone name
 Setpoint_Zone22_BS4100..Zone22_BS4100, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone22_BS4100..Zone22_BS4100, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone23_BS4460,            !- zone name
 Setpoint_Zone23_BS4460..Zone23_BS4460, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone23_BS4460..Zone23_BS4460, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone24_BS4460,            !- zone name
 Setpoint_Zone24_BS4460..Zone24_BS4460, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone24_BS4460..Zone24_BS4460, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone25_BS4820,            !- zone name
 Setpoint_Zone25_BS4820..Zone25_BS4820, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone25_BS4820..Zone25_BS4820, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone26_BS4820,            !- zone name
 Setpoint_Zone26_BS4820..Zone26_BS4820, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone26_BS4820..Zone26_BS4820, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone27_BS5180,            !- zone name
 Setpoint_Zone27_BS5180..Zone27_BS5180, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone27_BS5180..Zone27_BS5180, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone28_BS5180,            !- zone name
 Setpoint_Zone28_BS5180..Zone28_BS5180, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone28_BS5180..Zone28_BS5180, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone29_BS5540,            !- zone name
 Setpoint_Zone29_BS5540..Zone29_BS5540, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone29_BS5540..Zone29_BS5540, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone2_BS500,              !- zone name
 Setpoint_Zone2_BS500..Zone2_BS500, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone2_BS500..Zone2_BS500, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone30_BS5540,            !- zone name
 Setpoint_Zone30_BS5540..Zone30_BS5540, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone30_BS5540..Zone30_BS5540, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone31_BS5900,            !- zone name
 Setpoint_Zone31_BS5900..Zone31_BS5900, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone31_BS5900..Zone31_BS5900, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone32_BS5900,            !- zone name
 Setpoint_Zone32_BS5900..Zone32_BS5900, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone32_BS5900..Zone32_BS5900, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone33_BS6260,            !- zone name
 Setpoint_Zone33_BS6260..Zone33_BS6260, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone33_BS6260..Zone33_BS6260, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone34_BS6260,            !- zone name
 Setpoint_Zone34_BS6260..Zone34_BS6260, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone34_BS6260..Zone34_BS6260, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone35_BS6620,            !- zone name
 Setpoint_Zone35_BS6620..Zone35_BS6620, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone35_BS6620..Zone35_BS6620, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone36_BS6620,            !- zone name
 Setpoint_Zone36_BS6620..Zone36_BS6620, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone36_BS6620..Zone36_BS6620, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone37_BS6980,            !- zone name
 Setpoint_Zone37_BS6980..Zone37_BS6980, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone37_BS6980..Zone37_BS6980, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone38_BS6980,            !- zone name
 Setpoint_Zone38_BS6980..Zone38_BS6980, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone38_BS6980..Zone38_BS6980, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone39_BS0,               !- zone name
 Setpoint_Zone39_BS0..Zone39_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Mon-Sat_8-21, !- heating availability schedule
 ClnSch_Season_Mon-Sat_8-21, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone39_BS0..Zone39_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone3_BS860,              !- zone name
 Setpoint_Zone3_BS860..Zone3_BS860, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone3_BS860..Zone3_BS860, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone40_BS0,               !- zone name
 Setpoint_Zone40_BS0..Zone40_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Mon-Sat_8-21, !- heating availability schedule
 ClnSch_Season_Mon-Sat_8-21, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone40_BS0..Zone40_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone41_BS500,             !- zone name
 Setpoint_Zone41_BS500..Zone41_BS500, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone41_BS500..Zone41_BS500, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone42_BS860,             !- zone name
 Setpoint_Zone42_BS860..Zone42_BS860, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone42_BS860..Zone42_BS860, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone43_BS1220,            !- zone name
 Setpoint_Zone43_BS1220..Zone43_BS1220, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone43_BS1220..Zone43_BS1220, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone44_BS1580,            !- zone name
 Setpoint_Zone44_BS1580..Zone44_BS1580, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone44_BS1580..Zone44_BS1580, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone45_BS1940,            !- zone name
 Setpoint_Zone45_BS1940..Zone45_BS1940, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone45_BS1940..Zone45_BS1940, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone46_BS2300,            !- zone name
 Setpoint_Zone46_BS2300..Zone46_BS2300, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone46_BS2300..Zone46_BS2300, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone47_BS2660,            !- zone name
 Setpoint_Zone47_BS2660..Zone47_BS2660, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone47_BS2660..Zone47_BS2660, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone48_BS3020,            !- zone name
 Setpoint_Zone48_BS3020..Zone48_BS3020, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone48_BS3020..Zone48_BS3020, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone49_BS3380,            !- zone name
 Setpoint_Zone49_BS3380..Zone49_BS3380, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone49_BS3380..Zone49_BS3380, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone4_BS860,              !- zone name
 Setpoint_Zone4_BS860..Zone4_BS860, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone4_BS860..Zone4_BS860, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone50_BS3740,            !- zone name
 Setpoint_Zone50_BS3740..Zone50_BS3740, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone50_BS3740..Zone50_BS3740, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone51_BS4100,            !- zone name
 Setpoint_Zone51_BS4100..Zone51_BS4100, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone51_BS4100..Zone51_BS4100, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone52_BS4460,            !- zone name
 Setpoint_Zone52_BS4460..Zone52_BS4460, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone52_BS4460..Zone52_BS4460, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone53_BS4820,            !- zone name
 Setpoint_Zone53_BS4820..Zone53_BS4820, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone53_BS4820..Zone53_BS4820, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone54_BS5180,            !- zone name
 Setpoint_Zone54_BS5180..Zone54_BS5180, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone54_BS5180..Zone54_BS5180, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone55_BS5540,            !- zone name
 Setpoint_Zone55_BS5540..Zone55_BS5540, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone55_BS5540..Zone55_BS5540, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone56_BS5900,            !- zone name
 Setpoint_Zone56_BS5900..Zone56_BS5900, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone56_BS5900..Zone56_BS5900, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone57_BS6260,            !- zone name
 Setpoint_Zone57_BS6260..Zone57_BS6260, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone57_BS6260..Zone57_BS6260, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone58_BS6620,            !- zone name
 Setpoint_Zone58_BS6620..Zone58_BS6620, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone58_BS6620..Zone58_BS6620, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone59_BS6980,            !- zone name
 Setpoint_Zone59_BS6980..Zone59_BS6980, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone59_BS6980..Zone59_BS6980, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone5_BS1220,             !- zone name
 Setpoint_Zone5_BS1220..Zone5_BS1220, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone5_BS1220..Zone5_BS1220, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone60_BS0,               !- zone name
 Setpoint_Zone60_BS0..Zone60_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Mon-Sat_8-21, !- heating availability schedule
 ClnSch_Season_Mon-Sat_8-21, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone60_BS0..Zone60_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone61_BS500,             !- zone name
 Setpoint_Zone61_BS500..Zone61_BS500, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone61_BS500..Zone61_BS500, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone62_BS860,             !- zone name
 Setpoint_Zone62_BS860..Zone62_BS860, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone62_BS860..Zone62_BS860, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone63_BS1220,            !- zone name
 Setpoint_Zone63_BS1220..Zone63_BS1220, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone63_BS1220..Zone63_BS1220, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone64_BS1580,            !- zone name
 Setpoint_Zone64_BS1580..Zone64_BS1580, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone64_BS1580..Zone64_BS1580, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone65_BS1940,            !- zone name
 Setpoint_Zone65_BS1940..Zone65_BS1940, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone65_BS1940..Zone65_BS1940, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone66_BS2300,            !- zone name
 Setpoint_Zone66_BS2300..Zone66_BS2300, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone66_BS2300..Zone66_BS2300, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone67_BS2660,            !- zone name
 Setpoint_Zone67_BS2660..Zone67_BS2660, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone67_BS2660..Zone67_BS2660, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone68_BS3020,            !- zone name
 Setpoint_Zone68_BS3020..Zone68_BS3020, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone68_BS3020..Zone68_BS3020, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone69_BS3380,            !- zone name
 Setpoint_Zone69_BS3380..Zone69_BS3380, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone69_BS3380..Zone69_BS3380, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone6_BS1220,             !- zone name
 Setpoint_Zone6_BS1220..Zone6_BS1220, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone6_BS1220..Zone6_BS1220, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone70_BS3740,            !- zone name
 Setpoint_Zone70_BS3740..Zone70_BS3740, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone70_BS3740..Zone70_BS3740, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone71_BS4100,            !- zone name
 Setpoint_Zone71_BS4100..Zone71_BS4100, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone71_BS4100..Zone71_BS4100, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone72_BS4460,            !- zone name
 Setpoint_Zone72_BS4460..Zone72_BS4460, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone72_BS4460..Zone72_BS4460, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone73_BS4820,            !- zone name
 Setpoint_Zone73_BS4820..Zone73_BS4820, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone73_BS4820..Zone73_BS4820, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone74_BS5180,            !- zone name
 Setpoint_Zone74_BS5180..Zone74_BS5180, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone74_BS5180..Zone74_BS5180, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone75_BS5540,            !- zone name
 Setpoint_Zone75_BS5540..Zone75_BS5540, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone75_BS5540..Zone75_BS5540, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone76_BS5900,            !- zone name
 Setpoint_Zone76_BS5900..Zone76_BS5900, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone76_BS5900..Zone76_BS5900, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone77_BS6260,            !- zone name
 Setpoint_Zone77_BS6260..Zone77_BS6260, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone77_BS6260..Zone77_BS6260, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone78_BS6620,            !- zone name
 Setpoint_Zone78_BS6620..Zone78_BS6620, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone78_BS6620..Zone78_BS6620, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone79_BS6980,            !- zone name
 Setpoint_Zone79_BS6980..Zone79_BS6980, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone79_BS6980..Zone79_BS6980, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone7_BS1580,             !- zone name
 Setpoint_Zone7_BS1580..Zone7_BS1580, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone7_BS1580..Zone7_BS1580, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone81_BS0,               !- zone name
 Setpoint_Zone81_BS0..Zone81_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone81_BS0..Zone81_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone82_BS500,             !- zone name
 Setpoint_Zone82_BS500..Zone82_BS500, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone83_BS860,             !- zone name
 Setpoint_Zone83_BS860..Zone83_BS860, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone84_BS1220,            !- zone name
 Setpoint_Zone84_BS1220..Zone84_BS1220, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone85_BS1580,            !- zone name
 Setpoint_Zone85_BS1580..Zone85_BS1580, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone86_BS1940,            !- zone name
 Setpoint_Zone86_BS1940..Zone86_BS1940, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone87_BS2300,            !- zone name
 Setpoint_Zone87_BS2300..Zone87_BS2300, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone88_BS2660,            !- zone name
 Setpoint_Zone88_BS2660..Zone88_BS2660, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone89_BS3020,            !- zone name
 Setpoint_Zone89_BS3020..Zone89_BS3020, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone8_BS1580,             !- zone name
 Setpoint_Zone8_BS1580..Zone8_BS1580, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone8_BS1580..Zone8_BS1580, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone90_BS3380,            !- zone name
 Setpoint_Zone90_BS3380..Zone90_BS3380, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone91_BS3740,            !- zone name
 Setpoint_Zone91_BS3740..Zone91_BS3740, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone92_BS4100,            !- zone name
 Setpoint_Zone92_BS4100..Zone92_BS4100, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone93_BS4460,            !- zone name
 Setpoint_Zone93_BS4460..Zone93_BS4460, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone94_BS4820,            !- zone name
 Setpoint_Zone94_BS4820..Zone94_BS4820, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone95_BS5180,            !- zone name
 Setpoint_Zone95_BS5180..Zone95_BS5180, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone96_BS5540,            !- zone name
 Setpoint_Zone96_BS5540..Zone96_BS5540, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone97_BS5900,            !- zone name
 Setpoint_Zone97_BS5900..Zone97_BS5900, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone98_BS6260,            !- zone name
 Setpoint_Zone98_BS6260..Zone98_BS6260, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone99_BS6620,            !- zone name
 Setpoint_Zone99_BS6620..Zone99_BS6620, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone9_BS1940,             !- zone name
 Setpoint_Zone9_BS1940..Zone9_BS1940, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone9_BS1940..Zone9_BS1940, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

!-   ============ ROOM GEOMETRY ============


!-   ________ZONE:Zone0_BS0________


Zone,
 Zone0_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 500.0,                    !- volume
 100.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.12,                     !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone0_BS0..Zone0_BS0, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone0_BS0..Zone0_BS0, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace5-Zone0_BS0,    !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace5-Zone81_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 20.000, 5.000,
 10.000, 20.000, 0.000,
 10.000, 30.000, 0.000,
 10.000, 30.000, 5.000;

BuildingSurface:Detailed,
 intVerFace10-Zone0_BS0,   !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace10-Zone81_BS0,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 20.000, 5.000,
 0.000, 20.000, 0.000,
 10.000, 20.000, 0.000,
 10.000, 20.000, 5.000;

BuildingSurface:Detailed,
 intHorFace7-Zone0_BS0,    !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace7-Zone1_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 30.000, 5.000,
 0.000, 20.000, 5.000,
 10.000, 20.000, 5.000,
 10.000, 30.000, 5.000;

BuildingSurface:Detailed,
 extVerFace6-Zone0_BS0,    !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 30.000, 5.000,
 10.000, 30.000, 0.000,
 0.000, 30.000, 0.000,
 0.000, 30.000, 5.000;

BuildingSurface:Detailed,
 botHorFace6-Zone0_BS0,    !- name
 Floor,                    !- surface type
 Generic Ground Slab,      !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 30.000, 0.000,
 10.000, 20.000, 0.000,
 0.000, 20.000, 0.000,
 0.000, 30.000, 0.000;

BuildingSurface:Detailed,
 extVerFace7-Zone0_BS0,    !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 30.000, 5.000,
 0.000, 30.000, 0.000,
 0.000, 20.000, 0.000,
 0.000, 20.000, 5.000;

!-   ________ZONE:Zone100_BS6980________


Zone,
 Zone100_BS6980,           !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 3.6000000000000085,       !- ceiling height
 360.0000000000009,        !- volume
 100.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone100_BS6980..Zone100_BS6980, !- name
 Zone100_BS6980,           !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 6.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone100_BS6980..Zone100_BS6980, !- name
 Zone100_BS6980,           !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 1.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone100_BS6980..Zone100_BS6980, !- name
 Zone100_BS6980,           !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

HVACTemplate:Thermostat,
 Setpoint_Zone100_BS6980..Zone100_BS6980, !- name
 Heating setpoint 18,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace158-Zone100_BS6980, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone100_BS6980,           !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace158-Zone99_BS6620, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 20.000, 69.800,
 20.000, 10.000, 69.800,
 10.000, 10.000, 69.800,
 10.000, 20.000, 69.800;

BuildingSurface:Detailed,
 intVerFace229-Zone100_BS6980, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone100_BS6980,           !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace229-Zone59_BS6980, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 10.000, 73.400,
 20.000, 10.000, 69.800,
 20.000, 20.000, 69.800,
 20.000, 20.000, 73.400;

BuildingSurface:Detailed,
 intVerFace230-Zone100_BS6980, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone100_BS6980,           !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace230-Zone38_BS6980, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 73.400,
 10.000, 10.000, 69.800,
 20.000, 10.000, 69.800,
 20.000, 10.000, 73.400;

BuildingSurface:Detailed,
 intVerFace231-Zone100_BS6980, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone100_BS6980,           !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace231-Zone79_BS6980, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 20.000, 73.400,
 10.000, 20.000, 69.800,
 10.000, 10.000, 69.800,
 10.000, 10.000, 73.400;

BuildingSurface:Detailed,
 intVerFace228-Zone100_BS6980, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone100_BS6980,           !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace228-Zone37_BS6980, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 20.000, 73.400,
 20.000, 20.000, 69.800,
 10.000, 20.000, 69.800,
 10.000, 20.000, 73.400;

BuildingSurface:Detailed,
 intHorFace167-Zone100_BS6980, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone100_BS6980,           !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace167-Zone80_BS7340, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 20.000, 73.400,
 10.000, 10.000, 73.400,
 20.000, 10.000, 73.400,
 20.000, 20.000, 73.400;

!-   ________ZONE:Zone10_BS1940________


Zone,
 Zone10_BS1940,            !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 3.599999999999998,        !- ceiling height
 1079.9999999999993,       !- volume
 300.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone10_BS1940..Zone10_BS1940, !- name
 Zone10_BS1940,            !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone10_BS1940..Zone10_BS1940, !- name
 Zone10_BS1940,            !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone10_BS1940..Zone10_BS1940, !- name
 Zone10_BS1940,            !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone10_BS1940..Zone10_BS1940, !- name
 Zone10_BS1940,            !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone10_BS1940..Zone10_BS1940, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone10_BS1940..Zone10_BS1940, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace39-Zone10_BS1940, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace39-Zone8_BS1580, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 10.000, 19.400,
 20.000, 0.000, 19.400,
 10.000, 0.000, 19.400,
 10.000, 10.000, 19.400;

BuildingSurface:Detailed,
 intVerFace62-Zone10_BS1940, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace62-Zone86_BS1940, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 10.000, 23.000,
 20.000, 10.000, 19.400,
 10.000, 10.000, 19.400,
 10.000, 10.000, 23.000;

BuildingSurface:Detailed,
 intHorFace45-Zone10_BS1940, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace45-Zone8_BS1580, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 10.000, 19.400,
 30.000, 0.000, 19.400,
 20.000, 0.000, 19.400,
 20.000, 10.000, 19.400;

BuildingSurface:Detailed,
 intVerFace67-Zone10_BS1940, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace67-Zone45_BS1940, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 10.000, 23.000,
 30.000, 10.000, 19.400,
 20.000, 10.000, 19.400,
 20.000, 10.000, 23.000;

BuildingSurface:Detailed,
 intHorFace47-Zone10_BS1940, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace47-Zone8_BS1580, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 19.400,
 10.000, 0.000, 19.400,
 0.000, 0.000, 19.400,
 0.000, 10.000, 19.400;

BuildingSurface:Detailed,
 extVerFace62-Zone10_BS1940, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 0.000, 23.000,
 10.000, 0.000, 19.400,
 20.000, 0.000, 19.400,
 20.000, 0.000, 23.000;

BuildingSurface:Detailed,
 intHorFace48-Zone10_BS1940, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace48-Zone12_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 23.000,
 10.000, 0.000, 23.000,
 20.000, 0.000, 23.000,
 20.000, 10.000, 23.000;

BuildingSurface:Detailed,
 intVerFace71-Zone10_BS1940, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace71-Zone65_BS1940, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 23.000,
 10.000, 10.000, 19.400,
 0.000, 10.000, 19.400,
 0.000, 10.000, 23.000;

BuildingSurface:Detailed,
 extVerFace70-Zone10_BS1940, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 0.000, 23.000,
 20.000, 0.000, 19.400,
 30.000, 0.000, 19.400,
 30.000, 0.000, 23.000;

BuildingSurface:Detailed,
 extVerFace69-Zone10_BS1940, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 0.000, 23.000,
 30.000, 0.000, 19.400,
 30.000, 10.000, 19.400,
 30.000, 10.000, 23.000;

BuildingSurface:Detailed,
 intHorFace54-Zone10_BS1940, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace54-Zone12_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 10.000, 23.000,
 20.000, 0.000, 23.000,
 30.000, 0.000, 23.000,
 30.000, 10.000, 23.000;

BuildingSurface:Detailed,
 extVerFace73-Zone10_BS1940, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 23.000,
 0.000, 10.000, 19.400,
 0.000, 0.000, 19.400,
 0.000, 0.000, 23.000;

BuildingSurface:Detailed,
 extVerFace72-Zone10_BS1940, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 0.000, 23.000,
 0.000, 0.000, 19.400,
 10.000, 0.000, 19.400,
 10.000, 0.000, 23.000;

BuildingSurface:Detailed,
 intHorFace56-Zone10_BS1940, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone10_BS1940,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace56-Zone12_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 23.000,
 0.000, 0.000, 23.000,
 10.000, 0.000, 23.000,
 10.000, 10.000, 23.000;

!-   ________ZONE:Zone11_BS2300________


Zone,
 Zone11_BS2300,            !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 3.6000000000000014,       !- ceiling height
 1080.0000000000002,       !- volume
 300.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone11_BS2300..Zone11_BS2300, !- name
 Zone11_BS2300,            !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone11_BS2300..Zone11_BS2300, !- name
 Zone11_BS2300,            !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone11_BS2300..Zone11_BS2300, !- name
 Zone11_BS2300,            !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone11_BS2300..Zone11_BS2300, !- name
 Zone11_BS2300,            !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone11_BS2300..Zone11_BS2300, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone11_BS2300..Zone11_BS2300, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace44-Zone11_BS2300, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace44-Zone9_BS1940, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 30.000, 23.000,
 20.000, 20.000, 23.000,
 10.000, 20.000, 23.000,
 10.000, 30.000, 23.000;

BuildingSurface:Detailed,
 intVerFace72-Zone11_BS2300, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace72-Zone87_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 20.000, 26.600,
 10.000, 20.000, 23.000,
 20.000, 20.000, 23.000,
 20.000, 20.000, 26.600;

BuildingSurface:Detailed,
 intHorFace52-Zone11_BS2300, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace52-Zone9_BS1940, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 30.000, 23.000,
 10.000, 20.000, 23.000,
 0.000, 20.000, 23.000,
 0.000, 30.000, 23.000;

BuildingSurface:Detailed,
 intHorFace51-Zone11_BS2300, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace51-Zone9_BS1940, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 30.000, 23.000,
 30.000, 20.000, 23.000,
 20.000, 20.000, 23.000,
 20.000, 30.000, 23.000;

BuildingSurface:Detailed,
 extVerFace68-Zone11_BS2300, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 30.000, 26.600,
 20.000, 30.000, 23.000,
 10.000, 30.000, 23.000,
 10.000, 30.000, 26.600;

BuildingSurface:Detailed,
 intHorFace53-Zone11_BS2300, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace53-Zone13_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 30.000, 26.600,
 10.000, 20.000, 26.600,
 20.000, 20.000, 26.600,
 20.000, 30.000, 26.600;

BuildingSurface:Detailed,
 intVerFace78-Zone11_BS2300, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace78-Zone46_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 20.000, 26.600,
 20.000, 20.000, 23.000,
 30.000, 20.000, 23.000,
 30.000, 20.000, 26.600;

BuildingSurface:Detailed,
 intVerFace82-Zone11_BS2300, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace82-Zone66_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 20.000, 26.600,
 0.000, 20.000, 23.000,
 10.000, 20.000, 23.000,
 10.000, 20.000, 26.600;

BuildingSurface:Detailed,
 extVerFace78-Zone11_BS2300, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 30.000, 26.600,
 10.000, 30.000, 23.000,
 0.000, 30.000, 23.000,
 0.000, 30.000, 26.600;

BuildingSurface:Detailed,
 extVerFace79-Zone11_BS2300, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 30.000, 26.600,
 0.000, 30.000, 23.000,
 0.000, 20.000, 23.000,
 0.000, 20.000, 26.600;

BuildingSurface:Detailed,
 intHorFace61-Zone11_BS2300, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace61-Zone13_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 30.000, 26.600,
 0.000, 20.000, 26.600,
 10.000, 20.000, 26.600,
 10.000, 30.000, 26.600;

BuildingSurface:Detailed,
 extVerFace77-Zone11_BS2300, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 20.000, 26.600,
 30.000, 20.000, 23.000,
 30.000, 30.000, 23.000,
 30.000, 30.000, 26.600;

BuildingSurface:Detailed,
 extVerFace76-Zone11_BS2300, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 30.000, 26.600,
 30.000, 30.000, 23.000,
 20.000, 30.000, 23.000,
 20.000, 30.000, 26.600;

BuildingSurface:Detailed,
 intHorFace60-Zone11_BS2300, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone11_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace60-Zone13_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 30.000, 26.600,
 20.000, 20.000, 26.600,
 30.000, 20.000, 26.600,
 30.000, 30.000, 26.600;

!-   ________ZONE:Zone12_BS2300________


Zone,
 Zone12_BS2300,            !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 3.6000000000000014,       !- ceiling height
 1080.0000000000002,       !- volume
 300.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone12_BS2300..Zone12_BS2300, !- name
 Zone12_BS2300,            !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone12_BS2300..Zone12_BS2300, !- name
 Zone12_BS2300,            !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone12_BS2300..Zone12_BS2300, !- name
 Zone12_BS2300,            !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone12_BS2300..Zone12_BS2300, !- name
 Zone12_BS2300,            !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone12_BS2300..Zone12_BS2300, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone12_BS2300..Zone12_BS2300, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace48-Zone12_BS2300, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace48-Zone10_BS1940, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 10.000, 23.000,
 20.000, 0.000, 23.000,
 10.000, 0.000, 23.000,
 10.000, 10.000, 23.000;

BuildingSurface:Detailed,
 intVerFace74-Zone12_BS2300, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace74-Zone87_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 10.000, 26.600,
 20.000, 10.000, 23.000,
 10.000, 10.000, 23.000,
 10.000, 10.000, 26.600;

BuildingSurface:Detailed,
 intHorFace54-Zone12_BS2300, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace54-Zone10_BS1940, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 10.000, 23.000,
 30.000, 0.000, 23.000,
 20.000, 0.000, 23.000,
 20.000, 10.000, 23.000;

BuildingSurface:Detailed,
 intVerFace79-Zone12_BS2300, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace79-Zone46_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 10.000, 26.600,
 30.000, 10.000, 23.000,
 20.000, 10.000, 23.000,
 20.000, 10.000, 26.600;

BuildingSurface:Detailed,
 intHorFace56-Zone12_BS2300, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace56-Zone10_BS1940, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 23.000,
 10.000, 0.000, 23.000,
 0.000, 0.000, 23.000,
 0.000, 10.000, 23.000;

BuildingSurface:Detailed,
 extVerFace74-Zone12_BS2300, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 0.000, 26.600,
 10.000, 0.000, 23.000,
 20.000, 0.000, 23.000,
 20.000, 0.000, 26.600;

BuildingSurface:Detailed,
 intHorFace57-Zone12_BS2300, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace57-Zone14_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 26.600,
 10.000, 0.000, 26.600,
 20.000, 0.000, 26.600,
 20.000, 10.000, 26.600;

BuildingSurface:Detailed,
 intVerFace83-Zone12_BS2300, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace83-Zone66_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 26.600,
 10.000, 10.000, 23.000,
 0.000, 10.000, 23.000,
 0.000, 10.000, 26.600;

BuildingSurface:Detailed,
 extVerFace82-Zone12_BS2300, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 0.000, 26.600,
 20.000, 0.000, 23.000,
 30.000, 0.000, 23.000,
 30.000, 0.000, 26.600;

BuildingSurface:Detailed,
 extVerFace81-Zone12_BS2300, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 0.000, 26.600,
 30.000, 0.000, 23.000,
 30.000, 10.000, 23.000,
 30.000, 10.000, 26.600;

BuildingSurface:Detailed,
 intHorFace63-Zone12_BS2300, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace63-Zone14_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 10.000, 26.600,
 20.000, 0.000, 26.600,
 30.000, 0.000, 26.600,
 30.000, 10.000, 26.600;

BuildingSurface:Detailed,
 extVerFace85-Zone12_BS2300, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 26.600,
 0.000, 10.000, 23.000,
 0.000, 0.000, 23.000,
 0.000, 0.000, 26.600;

BuildingSurface:Detailed,
 extVerFace84-Zone12_BS2300, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 0.000, 26.600,
 0.000, 0.000, 23.000,
 10.000, 0.000, 23.000,
 10.000, 0.000, 26.600;

BuildingSurface:Detailed,
 intHorFace65-Zone12_BS2300, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone12_BS2300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace65-Zone14_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 26.600,
 0.000, 0.000, 26.600,
 10.000, 0.000, 26.600,
 10.000, 10.000, 26.600;

!-   ________ZONE:Zone13_BS2660________


Zone,
 Zone13_BS2660,            !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 3.599999999999998,        !- ceiling height
 1079.9999999999993,       !- volume
 300.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone13_BS2660..Zone13_BS2660, !- name
 Zone13_BS2660,            !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone13_BS2660..Zone13_BS2660, !- name
 Zone13_BS2660,            !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone13_BS2660..Zone13_BS2660, !- name
 Zone13_BS2660,            !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone13_BS2660..Zone13_BS2660, !- name
 Zone13_BS2660,            !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone13_BS2660..Zone13_BS2660, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone13_BS2660..Zone13_BS2660, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace53-Zone13_BS2660, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace53-Zone11_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 30.000, 26.600,
 20.000, 20.000, 26.600,
 10.000, 20.000, 26.600,
 10.000, 30.000, 26.600;

BuildingSurface:Detailed,
 intVerFace84-Zone13_BS2660, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace84-Zone88_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 20.000, 30.200,
 10.000, 20.000, 26.600,
 20.000, 20.000, 26.600,
 20.000, 20.000, 30.200;

BuildingSurface:Detailed,
 intHorFace61-Zone13_BS2660, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace61-Zone11_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 30.000, 26.600,
 10.000, 20.000, 26.600,
 0.000, 20.000, 26.600,
 0.000, 30.000, 26.600;

BuildingSurface:Detailed,
 intHorFace60-Zone13_BS2660, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace60-Zone11_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 30.000, 26.600,
 30.000, 20.000, 26.600,
 20.000, 20.000, 26.600,
 20.000, 30.000, 26.600;

BuildingSurface:Detailed,
 extVerFace80-Zone13_BS2660, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 30.000, 30.200,
 20.000, 30.000, 26.600,
 10.000, 30.000, 26.600,
 10.000, 30.000, 30.200;

BuildingSurface:Detailed,
 intHorFace62-Zone13_BS2660, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace62-Zone15_BS3020, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 30.000, 30.200,
 10.000, 20.000, 30.200,
 20.000, 20.000, 30.200,
 20.000, 30.000, 30.200;

BuildingSurface:Detailed,
 intVerFace90-Zone13_BS2660, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace90-Zone47_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 20.000, 30.200,
 20.000, 20.000, 26.600,
 30.000, 20.000, 26.600,
 30.000, 20.000, 30.200;

BuildingSurface:Detailed,
 intVerFace94-Zone13_BS2660, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace94-Zone67_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 20.000, 30.200,
 0.000, 20.000, 26.600,
 10.000, 20.000, 26.600,
 10.000, 20.000, 30.200;

BuildingSurface:Detailed,
 extVerFace90-Zone13_BS2660, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 30.000, 30.200,
 10.000, 30.000, 26.600,
 0.000, 30.000, 26.600,
 0.000, 30.000, 30.200;

BuildingSurface:Detailed,
 extVerFace91-Zone13_BS2660, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 30.000, 30.200,
 0.000, 30.000, 26.600,
 0.000, 20.000, 26.600,
 0.000, 20.000, 30.200;

BuildingSurface:Detailed,
 intHorFace70-Zone13_BS2660, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace70-Zone15_BS3020, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 30.000, 30.200,
 0.000, 20.000, 30.200,
 10.000, 20.000, 30.200,
 10.000, 30.000, 30.200;

BuildingSurface:Detailed,
 extVerFace89-Zone13_BS2660, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 20.000, 30.200,
 30.000, 20.000, 26.600,
 30.000, 30.000, 26.600,
 30.000, 30.000, 30.200;

BuildingSurface:Detailed,
 extVerFace88-Zone13_BS2660, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 30.000, 30.200,
 30.000, 30.000, 26.600,
 20.000, 30.000, 26.600,
 20.000, 30.000, 30.200;

BuildingSurface:Detailed,
 intHorFace69-Zone13_BS2660, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone13_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace69-Zone15_BS3020, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 30.000, 30.200,
 20.000, 20.000, 30.200,
 30.000, 20.000, 30.200,
 30.000, 30.000, 30.200;

!-   ________ZONE:Zone14_BS2660________


Zone,
 Zone14_BS2660,            !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 3.599999999999998,        !- ceiling height
 1079.9999999999998,       !- volume
 300.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone14_BS2660..Zone14_BS2660, !- name
 Zone14_BS2660,            !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone14_BS2660..Zone14_BS2660, !- name
 Zone14_BS2660,            !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone14_BS2660..Zone14_BS2660, !- name
 Zone14_BS2660,            !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone14_BS2660..Zone14_BS2660, !- name
 Zone14_BS2660,            !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone14_BS2660..Zone14_BS2660, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone14_BS2660..Zone14_BS2660, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace57-Zone14_BS2660, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace57-Zone12_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 10.000, 26.600,
 20.000, 0.000, 26.600,
 10.000, 0.000, 26.600,
 10.000, 10.000, 26.600;

BuildingSurface:Detailed,
 intVerFace86-Zone14_BS2660, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace86-Zone88_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 10.000, 30.200,
 20.000, 10.000, 26.600,
 10.000, 10.000, 26.600,
 10.000, 10.000, 30.200;

BuildingSurface:Detailed,
 intHorFace63-Zone14_BS2660, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace63-Zone12_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 10.000, 26.600,
 30.000, 0.000, 26.600,
 20.000, 0.000, 26.600,
 20.000, 10.000, 26.600;

BuildingSurface:Detailed,
 intVerFace91-Zone14_BS2660, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace91-Zone47_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 10.000, 30.200,
 30.000, 10.000, 26.600,
 20.000, 10.000, 26.600,
 20.000, 10.000, 30.200;

BuildingSurface:Detailed,
 intHorFace65-Zone14_BS2660, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace65-Zone12_BS2300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 26.600,
 10.000, 0.000, 26.600,
 0.000, 0.000, 26.600,
 0.000, 10.000, 26.600;

BuildingSurface:Detailed,
 extVerFace86-Zone14_BS2660, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 0.000, 30.200,
 10.000, 0.000, 26.600,
 20.000, 0.000, 26.600,
 20.000, 0.000, 30.200;

BuildingSurface:Detailed,
 intHorFace66-Zone14_BS2660, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace66-Zone16_BS3020, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 30.200,
 10.000, 0.000, 30.200,
 20.000, 0.000, 30.200,
 20.000, 10.000, 30.200;

BuildingSurface:Detailed,
 intVerFace95-Zone14_BS2660, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace95-Zone67_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 30.200,
 10.000, 10.000, 26.600,
 0.000, 10.000, 26.600,
 0.000, 10.000, 30.200;

BuildingSurface:Detailed,
 extVerFace94-Zone14_BS2660, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 0.000, 30.200,
 20.000, 0.000, 26.600,
 30.000, 0.000, 26.600,
 30.000, 0.000, 30.200;

BuildingSurface:Detailed,
 extVerFace93-Zone14_BS2660, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 0.000, 30.200,
 30.000, 0.000, 26.600,
 30.000, 10.000, 26.600,
 30.000, 10.000, 30.200;

BuildingSurface:Detailed,
 intHorFace72-Zone14_BS2660, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace72-Zone16_BS3020, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 10.000, 30.200,
 20.000, 0.000, 30.200,
 30.000, 0.000, 30.200,
 30.000, 10.000, 30.200;

BuildingSurface:Detailed,
 extVerFace97-Zone14_BS2660, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 30.200,
 0.000, 10.000, 26.600,
 0.000, 0.000, 26.600,
 0.000, 0.000, 30.200;

BuildingSurface:Detailed,
 extVerFace96-Zone14_BS2660, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 0.000, 30.200,
 0.000, 0.000, 26.600,
 10.000, 0.000, 26.600,
 10.000, 0.000, 30.200;

BuildingSurface:Detailed,
 intHorFace74-Zone14_BS2660, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone14_BS2660,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace74-Zone16_BS3020, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 30.200,
 0.000, 0.000, 30.200,
 10.000, 0.000, 30.200,
 10.000, 10.000, 30.200;

!-   ________ZONE:Zone15_BS3020________


Zone,
 Zone15_BS3020,            !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 3.599999999999998,        !- ceiling height
 1079.9999999999989,       !- volume
 300.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone15_BS3020..Zone15_BS3020, !- name
 Zone15_BS3020,            !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone15_BS3020..Zone15_BS3020, !- name
 Zone15_BS3020,            !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone15_BS3020..Zone15_BS3020, !- name
 Zone15_BS3020,            !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone15_BS3020..Zone15_BS3020, !- name
 Zone15_BS3020,            !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone15_BS3020..Zone15_BS3020, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone15_BS3020..Zone15_BS3020, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace62-Zone15_BS3020, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace62-Zone13_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 30.000, 30.200,
 20.000, 20.000, 30.200,
 10.000, 20.000, 30.200,
 10.000, 30.000, 30.200;

BuildingSurface:Detailed,
 intVerFace96-Zone15_BS3020, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace96-Zone89_BS3020, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 20.000, 33.800,
 10.000, 20.000, 30.200,
 20.000, 20.000, 30.200,
 20.000, 20.000, 33.800;

BuildingSurface:Detailed,
 intHorFace70-Zone15_BS3020, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace70-Zone13_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 30.000, 30.200,
 10.000, 20.000, 30.200,
 0.000, 20.000, 30.200,
 0.000, 30.000, 30.200;

BuildingSurface:Detailed,
 intHorFace69-Zone15_BS3020, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace69-Zone13_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 30.000, 30.200,
 30.000, 20.000, 30.200,
 20.000, 20.000, 30.200,
 20.000, 30.000, 30.200;

BuildingSurface:Detailed,
 extVerFace92-Zone15_BS3020, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 30.000, 33.800,
 20.000, 30.000, 30.200,
 10.000, 30.000, 30.200,
 10.000, 30.000, 33.800;

BuildingSurface:Detailed,
 intHorFace71-Zone15_BS3020, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace71-Zone17_BS3380, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 30.000, 33.800,
 10.000, 20.000, 33.800,
 20.000, 20.000, 33.800,
 20.000, 30.000, 33.800;

BuildingSurface:Detailed,
 intVerFace102-Zone15_BS3020, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace102-Zone48_BS3020, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 20.000, 33.800,
 20.000, 20.000, 30.200,
 30.000, 20.000, 30.200,
 30.000, 20.000, 33.800;

BuildingSurface:Detailed,
 intVerFace106-Zone15_BS3020, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace106-Zone68_BS3020, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 20.000, 33.800,
 0.000, 20.000, 30.200,
 10.000, 20.000, 30.200,
 10.000, 20.000, 33.800;

BuildingSurface:Detailed,
 extVerFace102-Zone15_BS3020, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 30.000, 33.800,
 10.000, 30.000, 30.200,
 0.000, 30.000, 30.200,
 0.000, 30.000, 33.800;

BuildingSurface:Detailed,
 extVerFace103-Zone15_BS3020, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 30.000, 33.800,
 0.000, 30.000, 30.200,
 0.000, 20.000, 30.200,
 0.000, 20.000, 33.800;

BuildingSurface:Detailed,
 intHorFace79-Zone15_BS3020, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace79-Zone17_BS3380, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 30.000, 33.800,
 0.000, 20.000, 33.800,
 10.000, 20.000, 33.800,
 10.000, 30.000, 33.800;

BuildingSurface:Detailed,
 extVerFace101-Zone15_BS3020, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 20.000, 33.800,
 30.000, 20.000, 30.200,
 30.000, 30.000, 30.200,
 30.000, 30.000, 33.800;

BuildingSurface:Detailed,
 extVerFace100-Zone15_BS3020, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 30.000, 33.800,
 30.000, 30.000, 30.200,
 20.000, 30.000, 30.200,
 20.000, 30.000, 33.800;

BuildingSurface:Detailed,
 intHorFace78-Zone15_BS3020, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone15_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace78-Zone17_BS3380, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 30.000, 33.800,
 20.000, 20.000, 33.800,
 30.000, 20.000, 33.800,
 30.000, 30.000, 33.800;

!-   ________ZONE:Zone16_BS3020________


Zone,
 Zone16_BS3020,            !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 3.599999999999998,        !- ceiling height
 1079.9999999999993,       !- volume
 300.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone16_BS3020..Zone16_BS3020, !- name
 Zone16_BS3020,            !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone16_BS3020..Zone16_BS3020, !- name
 Zone16_BS3020,            !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone16_BS3020..Zone16_BS3020, !- name
 Zone16_BS3020,            !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone16_BS3020..Zone16_BS3020, !- name
 Zone16_BS3020,            !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone16_BS3020..Zone16_BS3020, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone16_BS3020..Zone16_BS3020, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace66-Zone16_BS3020, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone16_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace66-Zone14_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 10.000, 30.200,
 20.000, 0.000, 30.200,
 10.000, 0.000, 30.200,
 10.000, 10.000, 30.200;

BuildingSurface:Detailed,
 intVerFace98-Zone16_BS3020, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone16_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace98-Zone89_BS3020, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 10.000, 33.800,
 20.000, 10.000, 30.200,
 10.000, 10.000, 30.200,
 10.000, 10.000, 33.800;

BuildingSurface:Detailed,
 intHorFace72-Zone16_BS3020, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone16_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace72-Zone14_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 10.000, 30.200,
 30.000, 0.000, 30.200,
 20.000, 0.000, 30.200,
 20.000, 10.000, 30.200;

BuildingSurface:Detailed,
 intVerFace103-Zone16_BS3020, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone16_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace103-Zone48_BS3020, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 10.000, 33.800,
 30.000, 10.000, 30.200,
 20.000, 10.000, 30.200,
 20.000, 10.000, 33.800;

BuildingSurface:Detailed,
 intHorFace74-Zone16_BS3020, !- name
 Floor,                    !- surface type
 Generic Interior Floor,   !- construction name
 Zone16_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace74-Zone14_BS2660, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 30.200,
 10.000, 0.000, 30.200,
 0.000, 0.000, 30.200,
 0.000, 10.000, 30.200;

BuildingSurface:Detailed,
 extVerFace98-Zone16_BS3020, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone16_BS3020,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 0.000, 33.800,
 10.000, 0.000, 30.200,
 20.000, 0.000, 30.200,
 20.000, 0.000, 33.800;

BuildingSurface:Detailed,
 intHorFace75-Zone16_BS3020, !- name
 Ceiling,                  !- surface type
 Generic Interior Ceiling, !- construction name
 Zone16_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace75-Zone18_BS3380, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 33.800,
 10.000, 0.000, 33.800,
 20.000, 0.000, 33.800,
 20.000, 10.000, 33.800;

BuildingSurface:Detailed,
 intVerFace107-Zone16_BS3020, !- name
 Wall,                     !- surface type
 Generic Interior Wall,    !- construction name
 Zone16_BS3020,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace107-Zone68_BS3020, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 10.000, 33.800,
 10.000, 10.000, 30.200,
 0.000, 10.000, 30.200,
 0.000, 10.000, 33.800;

BuildingSurface:Detailed,
 extVerFace106-Zone16_BS3020, !- name
 Wall,                     !- surface type
 Generic Exterior Wall,    !- construction name
 Zone16_BS3020,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
