Version,
 24.2.0;                   !- version identifier

!-   ==========================================
!-   =========  SIMULATION PARAMETERS =========
!-   ==========================================


OutputControl:Table:Style,
 CommaAndHTML,             !- column separator
 None;                     !- unit conversion

Output:Variable,
 *,                        !- key value
 Zone Electric Equipment Electricity Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Supply Air Total Cooling Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Supply Air Total Heating Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Zone Total Cooling Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Zone Total Heating Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Lights Electricity Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Mean Air Temperature, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Operative Temperature, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone People Occupant Count, !- name
 Hourly;                   !- frequency

Output:Table:SummaryReports,
 AllSummary;               !- report 0

Output:VariableDictionary,
 IDF,                      !- key field
 Unsorted;                 !- sort option

OutputControl:ReportingTolerances,
 1.11,                     !- heating unmet setpoint tolerance
 1.11;                     !- cooling unmet setpoint tolerance

SimulationControl,
 Yes,                      !- do zone sizing
 No,                       !- do system sizing
 No,                       !- do plant sizing
 No,                       !- run for sizing periods
 Yes;                      !- run for run periods

ShadowCalculation,
 PolygonClipping,          !- calculation method
 Periodic,                 !- calculation update method
 30,                       !- calculation frequency
 15000;                    !- maximum figures

Timestep,
 6;                        !- timesteps per hour

RunPeriod,
 CustomRunPeriod,          !- name
 1,                        !- start month
 1,                        !- start day
 2017,                     !- start year
 12,                       !- end month
 31,                       !- end day
 2017,                     !- end year
 Sunday,                   !- start day of week
 No,                       !- use weather file holidays
 No,                       !- use weather file daylight savings
 No,                       !- apply weekend holiday
 Yes,                      !- use epw rain
 Yes;                      !- use epw snow

SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Htg 99.6% Condns DB,                  !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  -3.8,                                                        !- Max Dry-Bulb Temp {C}
  0.0,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  -3.8,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.1,                                                         !- Wind Speed {m/s}
  210.0,                                                       !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Beam Optical Depth (taub)
  ,                                                            !- ASHRAE Clear Sky Diffuse Optical Depth (taud)
  0.0;                                                         !- Clearness (0.0 to 1.2)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Hum_n 99.6% Condns DP=>MCDB,          !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  1.2,                                                         !- Max Dry-Bulb Temp {C}
  0.0,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  -9.6,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.1,                                                         !- Wind Speed {m/s}
  210.0,                                                       !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Beam Optical Depth (taub)
  ,                                                            !- ASHRAE Clear Sky Diffuse Optical Depth (taud)
  0.0;                                                         !- Clearness (0.0 to 1.2)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Htg Wind 99.6% Condns WS=>MCDB,       !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  8.0,                                                         !- Max Dry-Bulb Temp {C}
  0.0,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  8.0,                                                         !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  7.4,                                                         !- Wind Speed {m/s}
  210.0,                                                       !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Beam Optical Depth (taub)
  ,                                                            !- ASHRAE Clear Sky Diffuse Optical Depth (taud)
  0.0;                                                         !- Clearness (0.0 to 1.2)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns DB=>MWB,               !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  35.1,                                                        !- Max Dry-Bulb Temp {C}
  13.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns WB=>MDB,               !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.9,                                                        !- Max Dry-Bulb Temp {C}
  11.6,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  24.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns DP=>MDB,               !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.2,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  21.6,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns Enth=>MDB,             !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.7,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Enthalpy,                                                    !- Humidity Condition Type
  ,                                                            !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  72100.0,                                                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP January .4% Condns DB=>MCWB,              !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  14.0,                                                        !- Max Dry-Bulb Temp {C}
  6.6,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  9.2,                                                         !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.335,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.47;                                                        !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP February .4% Condns DB=>MCWB,             !- Name
  2,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  16.9,                                                        !- Max Dry-Bulb Temp {C}
  8.5,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  9.4,                                                         !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.358,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.374;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP March .4% Condns DB=>MCWB,                !- Name
  3,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  23.0,                                                        !- Max Dry-Bulb Temp {C}
  10.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  13.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.2,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.389,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.259;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP April .4% Condns DB=>MCWB,                !- Name
  4,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  26.3,                                                        !- Max Dry-Bulb Temp {C}
  10.2,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  17.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.431,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.153;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP May .4% Condns DB=>MCWB,                  !- Name
  5,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  30.9,                                                        !- Max Dry-Bulb Temp {C}
  10.3,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  20.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.438,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.187;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP June .4% Condns DB=>MCWB,                 !- Name
  6,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  35.1,                                                        !- Max Dry-Bulb Temp {C}
  11.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.0,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.188;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP July .4% Condns DB=>MCWB,                 !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  36.9,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.0,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.6,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP August .4% Condns DB=>MCWB,               !- Name
  8,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  37.4,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.439,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.247;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP September .4% Condns DB=>MCWB,            !- Name
  9,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  32.2,                                                        !- Max Dry-Bulb Temp {C}
  10.4,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  20.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.3,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.426,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.271;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP October .4% Condns DB=>MCWB,              !- Name
  10,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  27.2,                                                        !- Max Dry-Bulb Temp {C}
  8.2,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  18.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.402,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.309;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP November .4% Condns DB=>MCWB,             !- Name
  11,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  20.1,                                                        !- Max Dry-Bulb Temp {C}
  6.4,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  15.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.9,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.37,                                                        !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.397;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP December .4% Condns DB=>MCWB,             !- Name
  12,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  15.0,                                                        !- Max Dry-Bulb Temp {C}
  6.3,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  10.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.333,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.495;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP January .4% Condns WB=>MCDB,              !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  12.6,                                                        !- Max Dry-Bulb Temp {C}
  6.6,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  10.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.335,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.47;                                                        !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP February .4% Condns WB=>MCDB,             !- Name
  2,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  15.1,                                                        !- Max Dry-Bulb Temp {C}
  8.5,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  11.4,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.358,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.374;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP March .4% Condns WB=>MCDB,                !- Name
  3,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  20.7,                                                        !- Max Dry-Bulb Temp {C}
  10.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  14.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.2,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.389,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.259;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP April .4% Condns WB=>MCDB,                !- Name
  4,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  24.8,                                                        !- Max Dry-Bulb Temp {C}
  10.2,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  17.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.431,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.153;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP May .4% Condns WB=>MCDB,                  !- Name
  5,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.3,                                                        !- Max Dry-Bulb Temp {C}
  10.3,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  21.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.438,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.187;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP June .4% Condns WB=>MCDB,                 !- Name
  6,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.9,                                                        !- Max Dry-Bulb Temp {C}
  11.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  24.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.188;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP July .4% Condns WB=>MCDB,                 !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  33.2,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  25.4,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.6,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP August .4% Condns WB=>MCDB,               !- Name
  8,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  33.1,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  25.5,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.439,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.247;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP September .4% Condns WB=>MCDB,            !- Name
  9,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.8,                                                        !- Max Dry-Bulb Temp {C}
  10.4,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.4,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.3,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.426,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.271;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP October .4% Condns WB=>MCDB,              !- Name
  10,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  23.6,                                                        !- Max Dry-Bulb Temp {C}
  8.2,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  20.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.402,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.309;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP November .4% Condns WB=>MCDB,             !- Name
  11,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  18.3,                                                        !- Max Dry-Bulb Temp {C}
  6.4,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  16.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.9,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.37,                                                        !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.397;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP December .4% Condns WB=>MCDB,             !- Name
  12,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  13.8,                                                        !- Max Dry-Bulb Temp {C}
  6.3,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  11.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.333,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.495;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



Sizing:Parameters,
 1.25,                     !- heating factor
 1.15;                     !- cooling factor

GlobalGeometryRules,
 UpperLeftCorner,          !- starting vertex position
 Counterclockwise,         !- vertex entry direction
 Relative;                 !- coordinate system

Building,
 Building,                 !- name
 0.0,                      !- clockwise north axis
 City,                     !- terrain
 ,                         !- loads convergence tolerance
 ,                         !- temperature convergence tolerance
 FullExterior;             !- solar distribution

Site:WaterMainsTemperature,
 CorrelationFromWeatherFile; !- calculation method

Site:GroundTemperature:BuildingSurface,
 6.30,
 5.43,
 6.97,
 9.38,
 15.67,
 20.52,
 23.80,
 24.80,
 23.10,
 19.33,
 14.29,
 9.62;  !- monthly ground temperatures at 0.5 m (EPW)

!-   =======================================
!-   ================ MODEL ================
!-   =======================================


!-   ========= SCHEDULE TYPE LIMITS =========


ScheduleTypeLimits,
 Temperature,              !- name
 -273.15,                  !- lower limit value
 ,                         !- upper limit value
 Continuous,               !- numeric type
 Temperature;              !- unit type

ScheduleTypeLimits,
 Activity Level,           !- name
 0.0,                      !- lower limit value
 ,                         !- upper limit value
 Continuous,               !- numeric type
 ActivityLevel;            !- unit type

ScheduleTypeLimits,
 Fractional,               !- name
 0.0,                      !- lower limit value
 1.0,                      !- upper limit value
 Continuous,               !- numeric type
 Dimensionless;            !- unit type

ScheduleTypeLimits,
 On-Off,                   !- name
 0.0,                      !- lower limit value
 1.0,                      !- upper limit value
 Discrete,                 !- numeric type
 Dimensionless;            !- unit type

!-   ============== SCHEDULES ==============


Schedule:Year,
 OccSch_Retail,            !- schedule name
 Fractional,               !- schedule type limits
 OccSch_Retail_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 OccSch_Retail_Week 1,     !- name
 OccSch_Retail_Sunday0,    !- sunday
 OccSch_Retail_Weekdays0,  !- monday
 OccSch_Retail_Weekdays0,  !- tuesday
 OccSch_Retail_Weekdays0,  !- wednesday
 OccSch_Retail_Weekdays0,  !- thursday
 OccSch_Retail_Weekdays0,  !- friday
 OccSch_Retail_Saturday0,  !- saturday
 OccSch_Retail_Off,        !- holiday
 OccSch_Retail_Off,        !- summer design day
 OccSch_Retail_Off,        !- winter design day
 OccSch_Retail_Off,        !- custom day 1
 OccSch_Retail_Off;        !- custom day 2

Schedule:Day:Interval,
 OccSch_Retail_Off,        !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Retail_Weekdays0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 20:00,                    !- time 2 {hh:mm}
 0.7,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Retail_Saturday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 20:00,                    !- time 2 {hh:mm}
 0.9,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Retail_Sunday0,    !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Heating setpoint 20,      !- schedule name
 Temperature,              !- schedule type limits
 20.0;                     !- value

Schedule:Year,
 HtnSch_Season_Weekdays_7-18, !- schedule name
 On-Off,                   !- schedule type limits
 HtnSch_Season_Weekdays_7-18_Week 3, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 4,                        !- end month 1
 15,                       !- end day 1
 HtnSch_Season_Weekdays_7-18_Week 2, !- week schedule name 2
 4,                        !- start month 2
 16,                       !- start day 2
 10,                       !- end month 2
 14,                       !- end day 2
 HtnSch_Season_Weekdays_7-18_Week 1, !- week schedule name 3
 10,                       !- start month 3
 15,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 HtnSch_Season_Weekdays_7-18_Week 1, !- name
 HtnSch_Season_Weekdays_7-18_Sunday1, !- sunday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- monday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- tuesday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- wednesday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- thursday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- friday
 HtnSch_Season_Weekdays_7-18_Saturday1, !- saturday
 HtnSch_Season_Weekdays_7-18_Off, !- holiday
 HtnSch_Season_Weekdays_7-18_Off, !- summer design day
 HtnSch_Season_Weekdays_7-18_Off, !- winter design day
 HtnSch_Season_Weekdays_7-18_Off, !- custom day 1
 HtnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Weekdays_7-18_Week 2, !- name
 HtnSch_Season_Weekdays_7-18_Off, !- sunday
 HtnSch_Season_Weekdays_7-18_Off, !- monday
 HtnSch_Season_Weekdays_7-18_Off, !- tuesday
 HtnSch_Season_Weekdays_7-18_Off, !- wednesday
 HtnSch_Season_Weekdays_7-18_Off, !- thursday
 HtnSch_Season_Weekdays_7-18_Off, !- friday
 HtnSch_Season_Weekdays_7-18_Off, !- saturday
 HtnSch_Season_Weekdays_7-18_Off, !- holiday
 HtnSch_Season_Weekdays_7-18_Off, !- summer design day
 HtnSch_Season_Weekdays_7-18_Off, !- winter design day
 HtnSch_Season_Weekdays_7-18_Off, !- custom day 1
 HtnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Weekdays_7-18_Week 3, !- name
 HtnSch_Season_Weekdays_7-18_Sunday0, !- sunday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- monday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- tuesday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- wednesday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- thursday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- friday
 HtnSch_Season_Weekdays_7-18_Saturday0, !- saturday
 HtnSch_Season_Weekdays_7-18_Off, !- holiday
 HtnSch_Season_Weekdays_7-18_Off, !- summer design day
 HtnSch_Season_Weekdays_7-18_Off, !- winter design day
 HtnSch_Season_Weekdays_7-18_Off, !- custom day 1
 HtnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Saturday1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Sunday1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Cooling setpoint 27,      !- schedule name
 Temperature,              !- schedule type limits
 27.0;                     !- value

Schedule:Constant,
 Heating setpoint 18,      !- schedule name
 Temperature,              !- schedule type limits
 18.0;                     !- value

Schedule:Constant,
 AlwaysOn,                 !- schedule name
 Fractional,               !- schedule type limits
 1.0;                      !- value

Schedule:Year,
 VntSch_Mon-Sat_8-21,      !- schedule name
 On-Off,                   !- schedule type limits
 VntSch_Mon-Sat_8-21_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 VntSch_Mon-Sat_8-21_Week 1, !- name
 VntSch_Mon-Sat_8-21_Sunday0, !- sunday
 VntSch_Mon-Sat_8-21_Weekdays0, !- monday
 VntSch_Mon-Sat_8-21_Weekdays0, !- tuesday
 VntSch_Mon-Sat_8-21_Weekdays0, !- wednesday
 VntSch_Mon-Sat_8-21_Weekdays0, !- thursday
 VntSch_Mon-Sat_8-21_Weekdays0, !- friday
 VntSch_Mon-Sat_8-21_Saturday0, !- saturday
 VntSch_Mon-Sat_8-21_Off,  !- holiday
 VntSch_Mon-Sat_8-21_Off,  !- summer design day
 VntSch_Mon-Sat_8-21_Off,  !- winter design day
 VntSch_Mon-Sat_8-21_Off,  !- custom day 1
 VntSch_Mon-Sat_8-21_Off;  !- custom day 2

Schedule:Day:Interval,
 VntSch_Mon-Sat_8-21_Off,  !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 VntSch_Mon-Sat_8-21_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 VntSch_Mon-Sat_8-21_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 VntSch_Mon-Sat_8-21_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 EqpSch_Retail,            !- schedule name
 Fractional,               !- schedule type limits
 EqpSch_Retail_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 EqpSch_Retail_Week 1,     !- name
 EqpSch_Retail_Sunday0,    !- sunday
 EqpSch_Retail_Weekdays0,  !- monday
 EqpSch_Retail_Weekdays0,  !- tuesday
 EqpSch_Retail_Weekdays0,  !- wednesday
 EqpSch_Retail_Weekdays0,  !- thursday
 EqpSch_Retail_Weekdays0,  !- friday
 EqpSch_Retail_Saturday0,  !- saturday
 EqpSch_Retail_Off,        !- holiday
 EqpSch_Retail_Off,        !- summer design day
 EqpSch_Retail_Off,        !- winter design day
 EqpSch_Retail_Off,        !- custom day 1
 EqpSch_Retail_Off;        !- custom day 2

Schedule:Day:Interval,
 EqpSch_Retail_Off,        !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Retail_Weekdays0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 20:00,                    !- time 2 {hh:mm}
 0.7,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Retail_Saturday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 20:00,                    !- time 2 {hh:mm}
 0.9,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Retail_Sunday0,    !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 LghSch_Retail,            !- schedule name
 Fractional,               !- schedule type limits
 LghSch_Retail_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 LghSch_Retail_Week 1,     !- name
 LghSch_Retail_Sunday0,    !- sunday
 LghSch_Retail_Weekdays0,  !- monday
 LghSch_Retail_Weekdays0,  !- tuesday
 LghSch_Retail_Weekdays0,  !- wednesday
 LghSch_Retail_Weekdays0,  !- thursday
 LghSch_Retail_Weekdays0,  !- friday
 LghSch_Retail_Saturday0,  !- saturday
 LghSch_Retail_Off,        !- holiday
 LghSch_Retail_Off,        !- summer design day
 LghSch_Retail_Off,        !- winter design day
 LghSch_Retail_Off,        !- custom day 1
 LghSch_Retail_Off;        !- custom day 2

Schedule:Day:Interval,
 LghSch_Retail_Off,        !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Retail_Weekdays0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 20:00,                    !- time 2 {hh:mm}
 0.7,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Retail_Saturday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 20:00,                    !- time 2 {hh:mm}
 0.9,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Retail_Sunday0,    !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 VntSch_Weekdays_7-18,     !- schedule name
 On-Off,                   !- schedule type limits
 VntSch_Weekdays_7-18_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 VntSch_Weekdays_7-18_Week 1, !- name
 VntSch_Weekdays_7-18_Sunday0, !- sunday
 VntSch_Weekdays_7-18_Weekdays0, !- monday
 VntSch_Weekdays_7-18_Weekdays0, !- tuesday
 VntSch_Weekdays_7-18_Weekdays0, !- wednesday
 VntSch_Weekdays_7-18_Weekdays0, !- thursday
 VntSch_Weekdays_7-18_Weekdays0, !- friday
 VntSch_Weekdays_7-18_Saturday0, !- saturday
 VntSch_Weekdays_7-18_Off, !- holiday
 VntSch_Weekdays_7-18_Off, !- summer design day
 VntSch_Weekdays_7-18_Off, !- winter design day
 VntSch_Weekdays_7-18_Off, !- custom day 1
 VntSch_Weekdays_7-18_Off; !- custom day 2

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 OccSch_Circulation,       !- schedule name
 Fractional,               !- schedule type limits
 OccSch_Circulation_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 OccSch_Circulation_Week 1, !- name
 OccSch_Circulation_Sunday0, !- sunday
 OccSch_Circulation_Weekdays0, !- monday
 OccSch_Circulation_Weekdays0, !- tuesday
 OccSch_Circulation_Weekdays0, !- wednesday
 OccSch_Circulation_Weekdays0, !- thursday
 OccSch_Circulation_Weekdays0, !- friday
 OccSch_Circulation_Saturday0, !- saturday
 OccSch_Circulation_Off,   !- holiday
 OccSch_Circulation_Off,   !- summer design day
 OccSch_Circulation_Off,   !- winter design day
 OccSch_Circulation_Off,   !- custom day 1
 OccSch_Circulation_Off;   !- custom day 2

Schedule:Day:Interval,
 OccSch_Circulation_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Circulation_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 19:00,                    !- time 2 {hh:mm}
 0.1,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Circulation_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.05,                     !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Circulation_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 EqpSch_Circulation,       !- schedule name
 Fractional,               !- schedule type limits
 EqpSch_Circulation_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 EqpSch_Circulation_Week 1, !- name
 EqpSch_Circulation_Sunday0, !- sunday
 EqpSch_Circulation_Weekdays0, !- monday
 EqpSch_Circulation_Weekdays0, !- tuesday
 EqpSch_Circulation_Weekdays0, !- wednesday
 EqpSch_Circulation_Weekdays0, !- thursday
 EqpSch_Circulation_Weekdays0, !- friday
 EqpSch_Circulation_Saturday0, !- saturday
 EqpSch_Circulation_Off,   !- holiday
 EqpSch_Circulation_Off,   !- summer design day
 EqpSch_Circulation_Off,   !- winter design day
 EqpSch_Circulation_Off,   !- custom day 1
 EqpSch_Circulation_Off;   !- custom day 2

Schedule:Day:Interval,
 EqpSch_Circulation_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Circulation_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 19:00,                    !- time 2 {hh:mm}
 0.1,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Circulation_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.05,                     !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Circulation_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 ClnSch_Season_Mon-Sat_8-21, !- schedule name
 On-Off,                   !- schedule type limits
 ClnSch_Season_Mon-Sat_8-21_Week 2, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 5,                        !- end month 1
 31,                       !- end day 1
 ClnSch_Season_Mon-Sat_8-21_Week 1, !- week schedule name 2
 6,                        !- start month 2
 1,                        !- start day 2
 9,                        !- end month 2
 15,                       !- end day 2
 ClnSch_Season_Mon-Sat_8-21_Week 2, !- week schedule name 3
 9,                        !- start month 3
 16,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 ClnSch_Season_Mon-Sat_8-21_Week 1, !- name
 ClnSch_Season_Mon-Sat_8-21_Sunday0, !- sunday
 ClnSch_Season_Mon-Sat_8-21_Weekdays0, !- monday
 ClnSch_Season_Mon-Sat_8-21_Weekdays0, !- tuesday
 ClnSch_Season_Mon-Sat_8-21_Weekdays0, !- wednesday
 ClnSch_Season_Mon-Sat_8-21_Weekdays0, !- thursday
 ClnSch_Season_Mon-Sat_8-21_Weekdays0, !- friday
 ClnSch_Season_Mon-Sat_8-21_Saturday0, !- saturday
 ClnSch_Season_Mon-Sat_8-21_Off, !- holiday
 ClnSch_Season_Mon-Sat_8-21_Off, !- summer design day
 ClnSch_Season_Mon-Sat_8-21_Off, !- winter design day
 ClnSch_Season_Mon-Sat_8-21_Off, !- custom day 1
 ClnSch_Season_Mon-Sat_8-21_Off; !- custom day 2

Schedule:Week:Daily,
 ClnSch_Season_Mon-Sat_8-21_Week 2, !- name
 ClnSch_Season_Mon-Sat_8-21_Off, !- sunday
 ClnSch_Season_Mon-Sat_8-21_Off, !- monday
 ClnSch_Season_Mon-Sat_8-21_Off, !- tuesday
 ClnSch_Season_Mon-Sat_8-21_Off, !- wednesday
 ClnSch_Season_Mon-Sat_8-21_Off, !- thursday
 ClnSch_Season_Mon-Sat_8-21_Off, !- friday
 ClnSch_Season_Mon-Sat_8-21_Off, !- saturday
 ClnSch_Season_Mon-Sat_8-21_Off, !- holiday
 ClnSch_Season_Mon-Sat_8-21_Off, !- summer design day
 ClnSch_Season_Mon-Sat_8-21_Off, !- winter design day
 ClnSch_Season_Mon-Sat_8-21_Off, !- custom day 1
 ClnSch_Season_Mon-Sat_8-21_Off; !- custom day 2

Schedule:Day:Interval,
 ClnSch_Season_Mon-Sat_8-21_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 ClnSch_Season_Mon-Sat_8-21_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 ClnSch_Season_Mon-Sat_8-21_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 ClnSch_Season_Mon-Sat_8-21_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 ClnSch_Season_Weekdays_7-18, !- schedule name
 On-Off,                   !- schedule type limits
 ClnSch_Season_Weekdays_7-18_Week 2, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 5,                        !- end month 1
 31,                       !- end day 1
 ClnSch_Season_Weekdays_7-18_Week 1, !- week schedule name 2
 6,                        !- start month 2
 1,                        !- start day 2
 9,                        !- end month 2
 15,                       !- end day 2
 ClnSch_Season_Weekdays_7-18_Week 2, !- week schedule name 3
 9,                        !- start month 3
 16,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 ClnSch_Season_Weekdays_7-18_Week 1, !- name
 ClnSch_Season_Weekdays_7-18_Sunday0, !- sunday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- monday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- tuesday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- wednesday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- thursday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- friday
 ClnSch_Season_Weekdays_7-18_Saturday0, !- saturday
 ClnSch_Season_Weekdays_7-18_Off, !- holiday
 ClnSch_Season_Weekdays_7-18_Off, !- summer design day
 ClnSch_Season_Weekdays_7-18_Off, !- winter design day
 ClnSch_Season_Weekdays_7-18_Off, !- custom day 1
 ClnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Week:Daily,
 ClnSch_Season_Weekdays_7-18_Week 2, !- name
 ClnSch_Season_Weekdays_7-18_Off, !- sunday
 ClnSch_Season_Weekdays_7-18_Off, !- monday
 ClnSch_Season_Weekdays_7-18_Off, !- tuesday
 ClnSch_Season_Weekdays_7-18_Off, !- wednesday
 ClnSch_Season_Weekdays_7-18_Off, !- thursday
 ClnSch_Season_Weekdays_7-18_Off, !- friday
 ClnSch_Season_Weekdays_7-18_Off, !- saturday
 ClnSch_Season_Weekdays_7-18_Off, !- holiday
 ClnSch_Season_Weekdays_7-18_Off, !- summer design day
 ClnSch_Season_Weekdays_7-18_Off, !- winter design day
 ClnSch_Season_Weekdays_7-18_Off, !- custom day 1
 ClnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Day:Interval,
 ClnSch_Season_Weekdays_7-18_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 ClnSch_Season_Weekdays_7-18_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 ClnSch_Season_Weekdays_7-18_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 HtnSch_Season_Mon-Sat_8-21, !- schedule name
 On-Off,                   !- schedule type limits
 HtnSch_Season_Mon-Sat_8-21_Week 2, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 4,                        !- end month 1
 15,                       !- end day 1
 HtnSch_Season_Mon-Sat_8-21_Week 1, !- week schedule name 2
 4,                        !- start month 2
 16,                       !- start day 2
 10,                       !- end month 2
 14,                       !- end day 2
 HtnSch_Season_Mon-Sat_8-21_Week 3, !- week schedule name 3
 10,                       !- start month 3
 15,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 HtnSch_Season_Mon-Sat_8-21_Week 1, !- name
 HtnSch_Season_Mon-Sat_8-21_Off, !- sunday
 HtnSch_Season_Mon-Sat_8-21_Off, !- monday
 HtnSch_Season_Mon-Sat_8-21_Off, !- tuesday
 HtnSch_Season_Mon-Sat_8-21_Off, !- wednesday
 HtnSch_Season_Mon-Sat_8-21_Off, !- thursday
 HtnSch_Season_Mon-Sat_8-21_Off, !- friday
 HtnSch_Season_Mon-Sat_8-21_Off, !- saturday
 HtnSch_Season_Mon-Sat_8-21_Off, !- holiday
 HtnSch_Season_Mon-Sat_8-21_Off, !- summer design day
 HtnSch_Season_Mon-Sat_8-21_Off, !- winter design day
 HtnSch_Season_Mon-Sat_8-21_Off, !- custom day 1
 HtnSch_Season_Mon-Sat_8-21_Off; !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Mon-Sat_8-21_Week 2, !- name
 HtnSch_Season_Mon-Sat_8-21_Sunday0, !- sunday
 HtnSch_Season_Mon-Sat_8-21_Weekdays0, !- monday
 HtnSch_Season_Mon-Sat_8-21_Weekdays0, !- tuesday
 HtnSch_Season_Mon-Sat_8-21_Weekdays0, !- wednesday
 HtnSch_Season_Mon-Sat_8-21_Weekdays0, !- thursday
 HtnSch_Season_Mon-Sat_8-21_Weekdays0, !- friday
 HtnSch_Season_Mon-Sat_8-21_Saturday0, !- saturday
 HtnSch_Season_Mon-Sat_8-21_Off, !- holiday
 HtnSch_Season_Mon-Sat_8-21_Off, !- summer design day
 HtnSch_Season_Mon-Sat_8-21_Off, !- winter design day
 HtnSch_Season_Mon-Sat_8-21_Off, !- custom day 1
 HtnSch_Season_Mon-Sat_8-21_Off; !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Mon-Sat_8-21_Week 3, !- name
 HtnSch_Season_Mon-Sat_8-21_Sunday1, !- sunday
 HtnSch_Season_Mon-Sat_8-21_Weekdays1, !- monday
 HtnSch_Season_Mon-Sat_8-21_Weekdays1, !- tuesday
 HtnSch_Season_Mon-Sat_8-21_Weekdays1, !- wednesday
 HtnSch_Season_Mon-Sat_8-21_Weekdays1, !- thursday
 HtnSch_Season_Mon-Sat_8-21_Weekdays1, !- friday
 HtnSch_Season_Mon-Sat_8-21_Saturday1, !- saturday
 HtnSch_Season_Mon-Sat_8-21_Off, !- holiday
 HtnSch_Season_Mon-Sat_8-21_Off, !- summer design day
 HtnSch_Season_Mon-Sat_8-21_Off, !- winter design day
 HtnSch_Season_Mon-Sat_8-21_Off, !- custom day 1
 HtnSch_Season_Mon-Sat_8-21_Off; !- custom day 2

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Weekdays1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Saturday1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 21:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Mon-Sat_8-21_Sunday1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 LghSch_Circulation,       !- schedule name
 Fractional,               !- schedule type limits
 LghSch_Circulation_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 LghSch_Circulation_Week 1, !- name
 LghSch_Circulation_Sunday0, !- sunday
 LghSch_Circulation_Weekdays0, !- monday
 LghSch_Circulation_Weekdays0, !- tuesday
 LghSch_Circulation_Weekdays0, !- wednesday
 LghSch_Circulation_Weekdays0, !- thursday
 LghSch_Circulation_Weekdays0, !- friday
 LghSch_Circulation_Saturday0, !- saturday
 LghSch_Circulation_Off,   !- holiday
 LghSch_Circulation_Off,   !- summer design day
 LghSch_Circulation_Off,   !- winter design day
 LghSch_Circulation_Off,   !- custom day 1
 LghSch_Circulation_Off;   !- custom day 2

Schedule:Day:Interval,
 LghSch_Circulation_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Circulation_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 19:00,                    !- time 2 {hh:mm}
 0.1,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Circulation_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.05,                     !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Circulation_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Cooling setpoint 26,      !- schedule name
 Temperature,              !- schedule type limits
 26.0;                     !- value

Schedule:Constant,
 Seated Adult Activity,    !- schedule name
 Activity Level,           !- schedule type limits
 120.0;                    !- value

Schedule:Constant,
 Always On,                !- schedule name
 Fractional,               !- schedule type limits
 1.0;                      !- value

!-   ============== MATERIALS ==============


Material,
 Fire-rated gypsum board 25mm, !- name
 MediumRough,              !- roughness
 0.025,                    !- thickness {m}
 0.25,                     !- conductivity {W/m-K}
 950.0,                    !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Reinforced concrete 300mm, !- name
 MediumRough,              !- roughness
 0.3,                      !- thickness {m}
 2.3,                      !- conductivity {W/m-K}
 2400.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Laminated safety glass 24mm, !- name
 MediumRough,              !- roughness
 0.024,                    !- thickness {m}
 1.0,                      !- conductivity {W/m-K}
 2500.0,                   !- density {kg/m3}
 750.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

WindowMaterial:Glazing,
 Generic Clear Glass,      !- name
 SpectralAverage,          !- optical data type
 ,                         !- spectral data set name
 0.006,                    !- thickness {m}
 0.77,                     !- solar transmittance
 0.07,                     !- solar reflectance front
 0.07,                     !- solar reflectance back
 0.88,                     !- visible transmittance
 0.08,                     !- visible reflectance front
 0.08,                     !- visible reflectance back
 0.0,                      !- infrared_transmittance
 0.84,                     !- emissivity front
 0.84,                     !- emissivity back
 1.0,                      !- conductivity {W/m-K}
 1.0,                      !- dirt correction factor
 No;                       !- solar diffusing

Material,
 Precast concrete 150mm,   !- name
 MediumRough,              !- roughness
 0.15,                     !- thickness {m}
 2.0,                      !- conductivity {W/m-K}
 2300.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic 25mm Insulation,  !- name
 MediumRough,              !- roughness
 0.025,                    !- thickness {m}
 0.03,                     !- conductivity {W/m-K}
 43.0,                     !- density {kg/m3}
 1210.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

WindowMaterial:SimpleGlazingSystem,
 Glazing_U1.4_SHGC0.45_VT0.7 Material, !- name
 1.4,                      !- u-factor {W/m2-K}
 0.45,                     !- shgc
 0.7;                      !- vt

WindowMaterial:Gas,
 Generic Window Air Gap,   !- name
 Air,                      !- gas type
 0.0127;                   !- thickness {m}

Material,
 Generic Roof Membrane,    !- name
 MediumRough,              !- roughness
 0.01,                     !- thickness {m}
 0.16,                     !- conductivity {W/m-K}
 1120.0,                   !- density {kg/m3}
 1460.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.65,                     !- solar absorptance
 0.65;                     !- visible absorptance

Material,
 Precast hollow-core slab 200mm, !- name
 MediumRough,              !- roughness
 0.2,                      !- thickness {m}
 1.2,                      !- conductivity {W/m-K}
 1600.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Gypsum Board,     !- name
 MediumSmooth,             !- roughness
 0.0127,                   !- thickness {m}
 0.16,                     !- conductivity {W/m-K}
 800.0,                    !- density {kg/m3}
 1090.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.5,                      !- solar absorptance
 0.5;                      !- visible absorptance

Material,
 EPS insulation 100mm,     !- name
 MediumRough,              !- roughness
 0.1,                      !- thickness {m}
 0.035,                    !- conductivity {W/m-K}
 20.0,                     !- density {kg/m3}
 1450.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Terracotta rainscreen tiles 30mm, !- name
 MediumRough,              !- roughness
 0.03,                     !- thickness {m}
 1.0,                      !- conductivity {W/m-K}
 2000.0,                   !- density {kg/m3}
 800.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic 50mm Insulation,  !- name
 MediumRough,              !- roughness
 0.05,                     !- thickness {m}
 0.03,                     !- conductivity {W/m-K}
 43.0,                     !- density {kg/m3}
 1210.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Ceiling Air Gap,  !- name
 Smooth,                   !- roughness
 0.1,                      !- thickness {m}
 0.556,                    !- conductivity {W/m-K}
 1.28,                     !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Laminated double glazing 44mm, !- name
 MediumRough,              !- roughness
 0.044,                    !- thickness {m}
 0.07,                     !- conductivity {W/m-K}
 2500.0,                   !- density {kg/m3}
 750.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Mineral wool 100mm,       !- name
 MediumRough,              !- roughness
 0.1,                      !- thickness {m}
 0.035,                    !- conductivity {W/m-K}
 40.0,                     !- density {kg/m3}
 1030.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Porcelain stoneware tiles 12mm, !- name
 MediumRough,              !- roughness
 0.012,                    !- thickness {m}
 1.3,                      !- conductivity {W/m-K}
 2300.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Aluminium composite panel 4mm, !- name
 MediumRough,              !- roughness
 0.004,                    !- thickness {m}
 0.5,                      !- conductivity {W/m-K}
 1400.0,                   !- density {kg/m3}
 900.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Brick,            !- name
 MediumRough,              !- roughness
 0.1,                      !- thickness {m}
 0.9,                      !- conductivity {W/m-K}
 1920.0,                   !- density {kg/m3}
 790.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.65,                     !- solar absorptance
 0.65;                     !- visible absorptance

Material,
 Mineral wool 120mm,       !- name
 MediumRough,              !- roughness
 0.12,                     !- thickness {m}
 0.035,                    !- conductivity {W/m-K}
 40.0,                     !- density {kg/m3}
 1030.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

WindowMaterial:Glazing,
 Generic Low-e Glass,      !- name
 SpectralAverage,          !- optical data type
 ,                         !- spectral data set name
 0.006,                    !- thickness {m}
 0.45,                     !- solar transmittance
 0.36,                     !- solar reflectance front
 0.36,                     !- solar reflectance back
 0.71,                     !- visible transmittance
 0.21,                     !- visible reflectance front
 0.21,                     !- visible reflectance back
 0.0,                      !- infrared_transmittance
 0.84,                     !- emissivity front
 0.047,                    !- emissivity back
 1.0,                      !- conductivity {W/m-K}
 1.0,                      !- dirt correction factor
 No;                       !- solar diffusing

Material,
 Precast hollow-core slab 300mm, !- name
 MediumRough,              !- roughness
 0.3,                      !- thickness {m}
 1.2,                      !- conductivity {W/m-K}
 1600.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Cement screed 60mm,       !- name
 MediumRough,              !- roughness
 0.06,                     !- thickness {m}
 1.4,                      !- conductivity {W/m-K}
 2000.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Painted Metal,    !- name
 Smooth,                   !- roughness
 0.0015,                   !- thickness {m}
 45.0,                     !- conductivity {W/m-K}
 7690.0,                   !- density {kg/m3}
 410.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.5,                      !- solar absorptance
 0.5;                      !- visible absorptance

Material,
 Generic Acoustic Tile,    !- name
 MediumSmooth,             !- roughness
 0.02,                     !- thickness {m}
 0.06,                     !- conductivity {W/m-K}
 368.0,                    !- density {kg/m3}
 590.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.2,                      !- solar absorptance
 0.2;                      !- visible absorptance

Material,
 Generic 25mm Wood,        !- name
 MediumSmooth,             !- roughness
 0.0254,                   !- thickness {m}
 0.15,                     !- conductivity {W/m-K}
 608.0,                    !- density {kg/m3}
 1630.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.5,                      !- solar absorptance
 0.5;                      !- visible absorptance

Material,
 Generic LW Concrete,      !- name
 MediumRough,              !- roughness
 0.1,                      !- thickness {m}
 0.53,                     !- conductivity {W/m-K}
 1280.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.8,                      !- solar absorptance
 0.8;                      !- visible absorptance

Material,
 Standing-seam aluminium sheet 2mm, !- name
 MediumRough,              !- roughness
 0.002,                    !- thickness {m}
 160.0,                    !- conductivity {W/m-K}
 2700.0,                   !- density {kg/m3}
 880.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Mineral wool 160mm,       !- name
 MediumRough,              !- roughness
 0.16,                     !- thickness {m}
 0.035,                    !- conductivity {W/m-K}
 40.0,                     !- density {kg/m3}
 1030.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Lean concrete 100mm,      !- name
 MediumRough,              !- roughness
 0.1,                      !- thickness {m}
 1.3,                      !- conductivity {W/m-K}
 2000.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Wall Air Gap,     !- name
 Smooth,                   !- roughness
 0.1,                      !- thickness {m}
 0.667,                    !- conductivity {W/m-K}
 1.28,                     !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic HW Concrete,      !- name
 MediumRough,              !- roughness
 0.2,                      !- thickness {m}
 1.95,                     !- conductivity {W/m-K}
 2240.0,                   !- density {kg/m3}
 900.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.8,                      !- solar absorptance
 0.8;                      !- visible absorptance

WindowMaterial:SimpleGlazingSystem,
 Glazing_U1.8_SHGC0.45_VT0.7 Material, !- name
 1.8,                      !- u-factor {W/m2-K}
 0.45,                     !- shgc
 0.7;                      !- vt

!-   ============ CONSTRUCTIONS ============


Construction,
 TBIM_Fire_Rated_Partition_EI60_150, !- name
 Fire-rated gypsum board 25mm, !- layer 1
 Mineral wool 100mm,       !- layer 2
 Fire-rated gypsum board 25mm; !- layer 3

Construction,
 Generic Interior Wall,    !- name
 Generic Gypsum Board,     !- layer 1
 Generic Wall Air Gap,     !- layer 2
 Generic Gypsum Board;     !- layer 3

Construction,
 TBIM_Hollow_Core_Floor_372, !- name
 Porcelain stoneware tiles 12mm, !- layer 1
 Cement screed 60mm,       !- layer 2
 Precast hollow-core slab 300mm; !- layer 3

Construction,
 TBIM_Glazed_Shop_Front_24, !- name
 Laminated safety glass 24mm; !- layer 1

Construction,
 Glazing_U1.8_SHGC0.45_VT0.7, !- name
 Glazing_U1.8_SHGC0.45_VT0.7 Material; !- layer 1

Construction,
 Glazing_U1.4_SHGC0.45_VT0.7, !- name
 Glazing_U1.4_SHGC0.45_VT0.7 Material; !- layer 1

Construction,
 TBIM_Standing_Seam_Roof_362, !- name
 Standing-seam aluminium sheet 2mm, !- layer 1
 Mineral wool 160mm,       !- layer 2
 Precast hollow-core slab 200mm; !- layer 3

Construction,
 Generic Underground Roof, !- name
 Generic 50mm Insulation,  !- layer 1
 Generic HW Concrete,      !- layer 2
 Generic Ceiling Air Gap,  !- layer 3
 Generic Acoustic Tile;    !- layer 4

Construction,
 Generic Interior Door,    !- name
 Generic 25mm Wood;        !- layer 1

Construction,
 TBIM_Fire_Rated_Partition_EI60_150_Rev, !- name
 Fire-rated gypsum board 25mm, !- layer 1
 Mineral wool 100mm,       !- layer 2
 Fire-rated gypsum board 25mm; !- layer 3

Construction,
 TBIM_Gallery_Skylight_44, !- name
 Laminated double glazing 44mm; !- layer 1

Construction:AirBoundary,
 Generic Air Boundary,     !- construction name
 None;                     !- air exchange method

Construction,
 Generic Double Pane,      !- name
 Generic Low-e Glass,      !- layer 1
 Generic Window Air Gap,   !- layer 2
 Generic Clear Glass;      !- layer 3

Construction,
 TBIM_Hollow_Core_Floor_372_Rev, !- name
 Precast hollow-core slab 300mm, !- layer 1
 Cement screed 60mm,       !- layer 2
 Porcelain stoneware tiles 12mm; !- layer 3

Construction,
 Generic Single Pane,      !- name
 Generic Clear Glass;      !- layer 1

Construction,
 Generic Exterior Door,    !- name
 Generic Painted Metal,    !- layer 1
 Generic 25mm Insulation,  !- layer 2
 Generic Painted Metal;    !- layer 3

Construction,
 TBIM_Glazed_Shop_Front_24_Rev, !- name
 Laminated safety glass 24mm; !- layer 1

Construction,
 TBIM_Insulated_Ground_Slab_572_Rev, !- name
 Lean concrete 100mm,      !- layer 1
 Reinforced concrete 300mm, !- layer 2
 EPS insulation 100mm,     !- layer 3
 Cement screed 60mm,       !- layer 4
 Porcelain stoneware tiles 12mm; !- layer 5

Construction,
 TBIM_Ventilated_Metal_Facade_294, !- name
 Aluminium composite panel 4mm, !- layer 1
 Mineral wool 100mm,       !- layer 2
 Precast concrete 150mm;   !- layer 3

Construction,
 Generic Roof,             !- name
 Generic Roof Membrane,    !- layer 1
 Generic 50mm Insulation,  !- layer 2
 Generic LW Concrete,      !- layer 3
 Generic Ceiling Air Gap,  !- layer 4
 Generic Acoustic Tile;    !- layer 5

Construction,
 Generic Interior Floor,   !- name
 Generic Acoustic Tile,    !- layer 1
 Generic Ceiling Air Gap,  !- layer 2
 Generic LW Concrete;      !- layer 3

Construction,
 TBIM_Terracotta_Rainscreen_Facade_340, !- name
 Terracotta rainscreen tiles 30mm, !- layer 1
 Mineral wool 120mm,       !- layer 2
 Precast concrete 150mm;   !- layer 3

Construction,
 Generic Exposed Floor,    !- name
 Generic Painted Metal,    !- layer 1
 Generic Ceiling Air Gap,  !- layer 2
 Generic 50mm Insulation,  !- layer 3
 Generic LW Concrete;      !- layer 4

Construction,
 Generic Ground Slab,      !- name
 Generic 50mm Insulation,  !- layer 1
 Generic HW Concrete;      !- layer 2

Construction,
 Generic Interior Ceiling, !- name
 Generic LW Concrete,      !- layer 1
 Generic Ceiling Air Gap,  !- layer 2
 Generic Acoustic Tile;    !- layer 3

Construction,
 Generic Underground Wall, !- name
 Generic 50mm Insulation,  !- layer 1
 Generic HW Concrete,      !- layer 2
 Generic Wall Air Gap,     !- layer 3
 Generic Gypsum Board;     !- layer 4

Construction,
 Generic Exterior Wall,    !- name
 Generic Brick,            !- layer 1
 Generic LW Concrete,      !- layer 2
 Generic 50mm Insulation,  !- layer 3
 Generic Wall Air Gap,     !- layer 4
 Generic Gypsum Board;     !- layer 5

!-   ============ HVAC SYSTEMS ============


HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone0_BS0,                !- zone name
 Setpoint_Zone0_BS0..Zone0_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Mon-Sat_8-21, !- heating availability schedule
 ClnSch_Season_Mon-Sat_8-21, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone0_BS0..Zone0_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone1_BS500,              !- zone name
 Setpoint_Zone1_BS500..Zone1_BS500, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Mon-Sat_8-21, !- heating availability schedule
 ClnSch_Season_Mon-Sat_8-21, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone1_BS500..Zone1_BS500, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone2_BS0,                !- zone name
 Setpoint_Zone2_BS0..Zone2_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Mon-Sat_8-21, !- heating availability schedule
 ClnSch_Season_Mon-Sat_8-21, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone2_BS0..Zone2_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone3_BS500,              !- zone name
 Setpoint_Zone3_BS500..Zone3_BS500, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Mon-Sat_8-21, !- heating availability schedule
 ClnSch_Season_Mon-Sat_8-21, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone3_BS500..Zone3_BS500, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone4_BS500,              !- zone name
 Setpoint_Zone4_BS500..Zone4_BS500, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Mon-Sat_8-21, !- heating availability schedule
 ClnSch_Season_Mon-Sat_8-21, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone4_BS500..Zone4_BS500, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone7_BS0,                !- zone name
 Setpoint_Zone7_BS0..Zone7_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Mon-Sat_8-21, !- heating availability schedule
 ClnSch_Season_Mon-Sat_8-21, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone7_BS0..Zone7_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone8_BS500,              !- zone name
 Setpoint_Zone8_BS500..Zone8_BS500, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Mon-Sat_8-21, !- heating availability schedule
 ClnSch_Season_Mon-Sat_8-21, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone8_BS500..Zone8_BS500, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone9_BS0,                !- zone name
 Setpoint_Zone9_BS0..Zone9_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone9_BS0..Zone9_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

!-   ============ ROOM GEOMETRY ============


!-   ________ZONE:Zone0_BS0________


Zone,
 Zone0_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 6400.0,                   !- volume
 1280.0,                   !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 OccSch_Retail,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.25,                     !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 LghSch_Retail,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 15.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 EqpSch_Retail,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 5.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone0_BS0..Zone0_BS0, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Mon-Sat_8-21;      !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone0_BS0..Zone0_BS0, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 botHorFace0-Zone0_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 16.000, 0.000,
 10.000, 0.000, 0.000,
 0.000, 0.000, 0.000,
 0.000, 16.000, 0.000;

BuildingSurface:Detailed,
 intVerFace0-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace0-Zone9_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 16.000, 5.000,
 10.000, 16.000, 0.000,
 0.000, 16.000, 0.000,
 0.000, 16.000, 5.000;

BuildingSurface:Detailed,
 extVerFace0-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 0.000, 5.000,
 0.000, 0.000, 0.000,
 10.000, 0.000, 0.000,
 10.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 window0,                  !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace0-Zone0_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 3.000, 0.000, 3.400,
 3.000, 0.000, 0.400,
 7.000, 0.000, 0.400,
 7.000, 0.000, 3.400;

BuildingSurface:Detailed,
 extVerFace1-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 14.000, 5.000,
 0.000, 14.000, 0.000,
 0.000, 0.000, 0.000,
 0.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 window1,                  !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace1-Zone0_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 9.000, 3.400,
 0.000, 9.000, 0.400,
 0.000, 5.000, 0.400,
 0.000, 5.000, 3.400;

BuildingSurface:Detailed,
 intVerFace2-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace2-Zone9_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 16.000, 5.000,
 0.000, 16.000, 0.000,
 0.000, 14.000, 0.000,
 0.000, 14.000, 5.000;

BuildingSurface:Detailed,
 intHorFace0-Zone0_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace0-Zone1_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 16.000, 5.000,
 0.000, 0.000, 5.000,
 10.000, 0.000, 5.000,
 10.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace12-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace12-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 16.000, 5.000,
 20.000, 16.000, 0.000,
 10.000, 16.000, 0.000,
 10.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace10-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace10-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 16.000, 5.000,
 30.000, 16.000, 0.000,
 20.000, 16.000, 0.000,
 20.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace11-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace11-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 16.000, 5.000,
 40.000, 16.000, 0.000,
 30.000, 16.000, 0.000,
 30.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intHorFace1-Zone0_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace1-Zone1_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 16.000, 5.000,
 10.000, 0.000, 5.000,
 20.000, 0.000, 5.000,
 20.000, 16.000, 5.000;

BuildingSurface:Detailed,
 extVerFace2-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 0.000, 5.000,
 10.000, 0.000, 0.000,
 20.000, 0.000, 0.000,
 20.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 window2,                  !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace2-Zone0_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 13.000, 0.000, 3.400,
 13.000, 0.000, 0.400,
 17.000, 0.000, 0.400,
 17.000, 0.000, 3.400;

BuildingSurface:Detailed,
 botHorFace2-Zone0_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 16.000, 0.000,
 20.000, 0.000, 0.000,
 10.000, 0.000, 0.000,
 10.000, 16.000, 0.000;

BuildingSurface:Detailed,
 intHorFace6-Zone0_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace6-Zone1_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 16.000, 5.000,
 20.000, 0.000, 5.000,
 30.000, 0.000, 5.000,
 30.000, 16.000, 5.000;

BuildingSurface:Detailed,
 botHorFace9-Zone0_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 16.000, 0.000,
 30.000, 0.000, 0.000,
 20.000, 0.000, 0.000,
 20.000, 16.000, 0.000;

BuildingSurface:Detailed,
 extVerFace16-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 0.000, 5.000,
 20.000, 0.000, 0.000,
 30.000, 0.000, 0.000,
 30.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 window12,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace16-Zone0_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 23.000, 0.000, 3.400,
 23.000, 0.000, 0.400,
 27.000, 0.000, 0.400,
 27.000, 0.000, 3.400;

BuildingSurface:Detailed,
 intVerFace44-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace44-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 16.000, 5.000,
 50.000, 16.000, 0.000,
 40.000, 16.000, 0.000,
 40.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace41-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace41-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 16.000, 5.000,
 60.000, 16.000, 0.000,
 50.000, 16.000, 0.000,
 50.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace40-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace40-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 16.000, 5.000,
 80.000, 16.000, 0.000,
 70.000, 16.000, 0.000,
 70.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace39-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace39-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 16.000, 5.000,
 70.000, 16.000, 0.000,
 60.000, 16.000, 0.000,
 60.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intHorFace7-Zone0_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace7-Zone1_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 16.000, 5.000,
 30.000, 0.000, 5.000,
 40.000, 0.000, 5.000,
 40.000, 16.000, 5.000;

BuildingSurface:Detailed,
 botHorFace10-Zone0_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 16.000, 0.000,
 40.000, 0.000, 0.000,
 30.000, 0.000, 0.000,
 30.000, 16.000, 0.000;

BuildingSurface:Detailed,
 extVerFace17-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 0.000, 5.000,
 30.000, 0.000, 0.000,
 40.000, 0.000, 0.000,
 40.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 window16,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace17-Zone0_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 33.000, 0.000, 3.400,
 33.000, 0.000, 0.400,
 37.000, 0.000, 0.400,
 37.000, 0.000, 3.400;

BuildingSurface:Detailed,
 intHorFace19-Zone0_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace19-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 16.000, 5.000,
 40.000, 0.000, 5.000,
 50.000, 0.000, 5.000,
 50.000, 16.000, 5.000;

BuildingSurface:Detailed,
 botHorFace19-Zone0_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 16.000, 0.000,
 50.000, 0.000, 0.000,
 40.000, 0.000, 0.000,
 40.000, 16.000, 0.000;

BuildingSurface:Detailed,
 extVerFace40-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 0.000, 5.000,
 40.000, 0.000, 0.000,
 50.000, 0.000, 0.000,
 50.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 window23,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace40-Zone0_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 43.000, 0.000, 3.400,
 43.000, 0.000, 0.400,
 47.000, 0.000, 0.400,
 47.000, 0.000, 3.400;

BuildingSurface:Detailed,
 intHorFace18-Zone0_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace18-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 16.000, 5.000,
 50.000, 0.000, 5.000,
 60.000, 0.000, 5.000,
 60.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intHorFace16-Zone0_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace16-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 16.000, 5.000,
 60.000, 0.000, 5.000,
 70.000, 0.000, 5.000,
 70.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intHorFace17-Zone0_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace17-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 16.000, 5.000,
 70.000, 0.000, 5.000,
 80.000, 0.000, 5.000,
 80.000, 16.000, 5.000;

BuildingSurface:Detailed,
 botHorFace18-Zone0_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 16.000, 0.000,
 60.000, 0.000, 0.000,
 50.000, 0.000, 0.000,
 50.000, 16.000, 0.000;

BuildingSurface:Detailed,
 extVerFace37-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 0.000, 5.000,
 50.000, 0.000, 0.000,
 60.000, 0.000, 0.000,
 60.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 window33,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace37-Zone0_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 53.000, 0.000, 3.400,
 53.000, 0.000, 0.400,
 57.000, 0.000, 0.400,
 57.000, 0.000, 3.400;

BuildingSurface:Detailed,
 intVerFace60-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace60-Zone7_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 0.000, 5.000,
 80.000, 0.000, 0.000,
 80.000, 16.000, 0.000,
 80.000, 16.000, 5.000;

BuildingSurface:Detailed,
 botHorFace17-Zone0_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 16.000, 0.000,
 80.000, 0.000, 0.000,
 70.000, 0.000, 0.000,
 70.000, 16.000, 0.000;

BuildingSurface:Detailed,
 extVerFace36-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 0.000, 5.000,
 70.000, 0.000, 0.000,
 80.000, 0.000, 0.000,
 80.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 window39,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace36-Zone0_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 73.000, 0.000, 3.400,
 73.000, 0.000, 0.400,
 77.000, 0.000, 0.400,
 77.000, 0.000, 3.400;

BuildingSurface:Detailed,
 botHorFace16-Zone0_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 16.000, 0.000,
 70.000, 0.000, 0.000,
 60.000, 0.000, 0.000,
 60.000, 16.000, 0.000;

BuildingSurface:Detailed,
 extVerFace35-Zone0_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 0.000, 5.000,
 60.000, 0.000, 0.000,
 70.000, 0.000, 0.000,
 70.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 window40,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace35-Zone0_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 63.000, 0.000, 3.400,
 63.000, 0.000, 0.400,
 67.000, 0.000, 0.400,
 67.000, 0.000, 3.400;

!-   ________ZONE:Zone1_BS500________


Zone,
 Zone1_BS500,              !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 6400.0,                   !- volume
 1280.0,                   !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone1_BS500..Zone1_BS500, !- name
 Zone1_BS500,              !- zone name
 OccSch_Retail,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.25,                     !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone1_BS500..Zone1_BS500, !- name
 Zone1_BS500,              !- zone name
 LghSch_Retail,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 15.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone1_BS500..Zone1_BS500, !- name
 Zone1_BS500,              !- zone name
 EqpSch_Retail,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 5.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone1_BS500..Zone1_BS500, !- name
 Zone1_BS500,              !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone1_BS500..Zone1_BS500, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Mon-Sat_8-21;      !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone1_BS500..Zone1_BS500, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace0-Zone1_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace0-Zone0_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 16.000, 5.000,
 10.000, 0.000, 5.000,
 0.000, 0.000, 5.000,
 0.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace16-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace16-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 16.000, 10.000,
 10.000, 16.000, 5.000,
 0.000, 16.000, 5.000,
 0.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace15-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace15-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 16.000, 10.000,
 20.000, 16.000, 5.000,
 10.000, 16.000, 5.000,
 10.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace13-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace13-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 16.000, 10.000,
 30.000, 16.000, 5.000,
 20.000, 16.000, 5.000,
 20.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace14-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace14-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 16.000, 10.000,
 40.000, 16.000, 5.000,
 30.000, 16.000, 5.000,
 30.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intHorFace1-Zone1_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace1-Zone0_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 16.000, 5.000,
 20.000, 0.000, 5.000,
 10.000, 0.000, 5.000,
 10.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace21-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace21-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 16.000, 10.000,
 0.000, 16.000, 5.000,
 0.000, 14.000, 5.000,
 0.000, 14.000, 10.000;

BuildingSurface:Detailed,
 extVerFace7-Zone1_BS500,  !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 14.000, 10.000,
 0.000, 14.000, 5.000,
 0.000, 0.000, 5.000,
 0.000, 0.000, 10.000;

FenestrationSurface:Detailed,
 window6,                  !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace7-Zone1_BS500,  !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 9.000, 8.400,
 0.000, 9.000, 5.400,
 0.000, 5.000, 5.400,
 0.000, 5.000, 8.400;

BuildingSurface:Detailed,
 extVerFace6-Zone1_BS500,  !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 0.000, 10.000,
 0.000, 0.000, 5.000,
 10.000, 0.000, 5.000,
 10.000, 0.000, 10.000;

FenestrationSurface:Detailed,
 window5,                  !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace6-Zone1_BS500,  !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 3.000, 0.000, 8.400,
 3.000, 0.000, 5.400,
 7.000, 0.000, 5.400,
 7.000, 0.000, 8.400;

BuildingSurface:Detailed,
 topHorFace2-Zone1_BS500,  !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 16.000, 10.000,
 0.000, 0.000, 10.000,
 10.000, 0.000, 10.000,
 10.000, 16.000, 10.000;

BuildingSurface:Detailed,
 extVerFace20-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 0.000, 10.000,
 10.000, 0.000, 5.000,
 20.000, 0.000, 5.000,
 20.000, 0.000, 10.000;

FenestrationSurface:Detailed,
 window11,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace20-Zone1_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 13.000, 0.000, 8.400,
 13.000, 0.000, 5.400,
 17.000, 0.000, 5.400,
 17.000, 0.000, 8.400;

BuildingSurface:Detailed,
 topHorFace9-Zone1_BS500,  !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 16.000, 10.000,
 10.000, 14.000, 10.000,
 20.000, 14.000, 10.000,
 20.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intHorFace9-Zone1_BS500,  !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace9-Zone5_BS1000, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 14.000, 10.000,
 10.000, 4.000, 10.000,
 20.000, 4.000, 10.000,
 20.000, 14.000, 10.000;

BuildingSurface:Detailed,
 topHorFace10-Zone1_BS500, !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 4.000, 10.000,
 10.000, 0.000, 10.000,
 20.000, 0.000, 10.000,
 20.000, 4.000, 10.000;

BuildingSurface:Detailed,
 intHorFace6-Zone1_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace6-Zone0_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 16.000, 5.000,
 30.000, 0.000, 5.000,
 20.000, 0.000, 5.000,
 20.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace46-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace46-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 16.000, 10.000,
 50.000, 16.000, 5.000,
 40.000, 16.000, 5.000,
 40.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace45-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace45-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 16.000, 10.000,
 60.000, 16.000, 5.000,
 50.000, 16.000, 5.000,
 50.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace42-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace42-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 16.000, 10.000,
 70.000, 16.000, 5.000,
 60.000, 16.000, 5.000,
 60.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace43-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace43-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 16.000, 10.000,
 80.000, 16.000, 5.000,
 70.000, 16.000, 5.000,
 70.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intHorFace7-Zone1_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace7-Zone0_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 16.000, 5.000,
 40.000, 0.000, 5.000,
 30.000, 0.000, 5.000,
 30.000, 16.000, 5.000;

BuildingSurface:Detailed,
 topHorFace6-Zone1_BS500,  !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 16.000, 10.000,
 20.000, 14.000, 10.000,
 30.000, 14.000, 10.000,
 30.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intHorFace8-Zone1_BS500,  !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace8-Zone5_BS1000, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 14.000, 10.000,
 20.000, 4.000, 10.000,
 30.000, 4.000, 10.000,
 30.000, 14.000, 10.000;

BuildingSurface:Detailed,
 topHorFace7-Zone1_BS500,  !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 4.000, 10.000,
 20.000, 0.000, 10.000,
 30.000, 0.000, 10.000,
 30.000, 4.000, 10.000;

BuildingSurface:Detailed,
 extVerFace18-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 0.000, 10.000,
 20.000, 0.000, 5.000,
 30.000, 0.000, 5.000,
 30.000, 0.000, 10.000;

FenestrationSurface:Detailed,
 window19,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace18-Zone1_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 23.000, 0.000, 8.400,
 23.000, 0.000, 5.400,
 27.000, 0.000, 5.400,
 27.000, 0.000, 8.400;

BuildingSurface:Detailed,
 topHorFace8-Zone1_BS500,  !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 16.000, 10.000,
 30.000, 0.000, 10.000,
 40.000, 0.000, 10.000,
 40.000, 16.000, 10.000;

BuildingSurface:Detailed,
 extVerFace19-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 0.000, 10.000,
 30.000, 0.000, 5.000,
 40.000, 0.000, 5.000,
 40.000, 0.000, 10.000;

FenestrationSurface:Detailed,
 window18,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace19-Zone1_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 33.000, 0.000, 8.400,
 33.000, 0.000, 5.400,
 37.000, 0.000, 5.400,
 37.000, 0.000, 8.400;

BuildingSurface:Detailed,
 topHorFace19-Zone1_BS500, !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 16.000, 10.000,
 40.000, 0.000, 10.000,
 50.000, 0.000, 10.000,
 50.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intHorFace19-Zone1_BS500, !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace19-Zone0_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 16.000, 5.000,
 50.000, 0.000, 5.000,
 40.000, 0.000, 5.000,
 40.000, 16.000, 5.000;

BuildingSurface:Detailed,
 extVerFace42-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 0.000, 10.000,
 40.000, 0.000, 5.000,
 50.000, 0.000, 5.000,
 50.000, 0.000, 10.000;

FenestrationSurface:Detailed,
 window22,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace42-Zone1_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 43.000, 0.000, 8.400,
 43.000, 0.000, 5.400,
 47.000, 0.000, 5.400,
 47.000, 0.000, 8.400;

BuildingSurface:Detailed,
 intHorFace18-Zone1_BS500, !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace18-Zone0_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 16.000, 5.000,
 60.000, 0.000, 5.000,
 50.000, 0.000, 5.000,
 50.000, 16.000, 5.000;

BuildingSurface:Detailed,
 topHorFace18-Zone1_BS500, !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 16.000, 10.000,
 50.000, 0.000, 10.000,
 60.000, 0.000, 10.000,
 60.000, 16.000, 10.000;

BuildingSurface:Detailed,
 extVerFace41-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 0.000, 10.000,
 50.000, 0.000, 5.000,
 60.000, 0.000, 5.000,
 60.000, 0.000, 10.000;

FenestrationSurface:Detailed,
 window25,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace41-Zone1_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 53.000, 0.000, 8.400,
 53.000, 0.000, 5.400,
 57.000, 0.000, 5.400,
 57.000, 0.000, 8.400;

BuildingSurface:Detailed,
 intHorFace16-Zone1_BS500, !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace16-Zone0_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 16.000, 5.000,
 70.000, 0.000, 5.000,
 60.000, 0.000, 5.000,
 60.000, 16.000, 5.000;

BuildingSurface:Detailed,
 topHorFace16-Zone1_BS500, !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 16.000, 10.000,
 60.000, 0.000, 10.000,
 70.000, 0.000, 10.000,
 70.000, 16.000, 10.000;

BuildingSurface:Detailed,
 extVerFace38-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 0.000, 10.000,
 60.000, 0.000, 5.000,
 70.000, 0.000, 5.000,
 70.000, 0.000, 10.000;

FenestrationSurface:Detailed,
 window26,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace38-Zone1_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 63.000, 0.000, 8.400,
 63.000, 0.000, 5.400,
 67.000, 0.000, 5.400,
 67.000, 0.000, 8.400;

BuildingSurface:Detailed,
 intHorFace17-Zone1_BS500, !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace17-Zone0_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 16.000, 5.000,
 80.000, 0.000, 5.000,
 70.000, 0.000, 5.000,
 70.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace61-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace61-Zone8_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 0.000, 10.000,
 80.000, 0.000, 5.000,
 80.000, 16.000, 5.000,
 80.000, 16.000, 10.000;

BuildingSurface:Detailed,
 topHorFace17-Zone1_BS500, !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 16.000, 10.000,
 70.000, 0.000, 10.000,
 80.000, 0.000, 10.000,
 80.000, 16.000, 10.000;

BuildingSurface:Detailed,
 extVerFace39-Zone1_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone1_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 0.000, 10.000,
 70.000, 0.000, 5.000,
 80.000, 0.000, 5.000,
 80.000, 0.000, 10.000;

FenestrationSurface:Detailed,
 window27,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace39-Zone1_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 73.000, 0.000, 8.400,
 73.000, 0.000, 5.400,
 77.000, 0.000, 5.400,
 77.000, 0.000, 8.400;

!-   ________ZONE:Zone2_BS0________


Zone,
 Zone2_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 6400.0,                   !- volume
 1280.0,                   !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone2_BS0..Zone2_BS0, !- name
 Zone2_BS0,                !- zone name
 OccSch_Retail,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.25,                     !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone2_BS0..Zone2_BS0, !- name
 Zone2_BS0,                !- zone name
 LghSch_Retail,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 15.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone2_BS0..Zone2_BS0, !- name
 Zone2_BS0,                !- zone name
 EqpSch_Retail,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 5.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone2_BS0..Zone2_BS0, !- name
 Zone2_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone2_BS0..Zone2_BS0, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Mon-Sat_8-21;      !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone2_BS0..Zone2_BS0, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace4-Zone2_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace4-Zone9_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 24.000, 5.000,
 0.000, 24.000, 0.000,
 10.000, 24.000, 0.000,
 10.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace3-Zone2_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace3-Zone9_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 24.000, 5.000,
 10.000, 24.000, 0.000,
 20.000, 24.000, 0.000,
 20.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace5-Zone2_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace5-Zone9_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 24.000, 5.000,
 20.000, 24.000, 0.000,
 30.000, 24.000, 0.000,
 30.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace7-Zone2_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace7-Zone9_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 24.000, 5.000,
 30.000, 24.000, 0.000,
 40.000, 24.000, 0.000,
 40.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace19-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace19-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 26.000, 5.000,
 0.000, 26.000, 0.000,
 0.000, 24.000, 0.000,
 0.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intHorFace2-Zone2_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace2-Zone4_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 40.000, 5.000,
 10.000, 24.000, 5.000,
 20.000, 24.000, 5.000,
 20.000, 40.000, 5.000;

BuildingSurface:Detailed,
 intHorFace3-Zone2_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace3-Zone4_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 40.000, 5.000,
 0.000, 24.000, 5.000,
 10.000, 24.000, 5.000,
 10.000, 40.000, 5.000;

BuildingSurface:Detailed,
 intHorFace4-Zone2_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace4-Zone4_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 40.000, 5.000,
 20.000, 24.000, 5.000,
 30.000, 24.000, 5.000,
 30.000, 40.000, 5.000;

BuildingSurface:Detailed,
 botHorFace5-Zone2_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 40.000, 0.000,
 10.000, 24.000, 0.000,
 0.000, 24.000, 0.000,
 0.000, 40.000, 0.000;

BuildingSurface:Detailed,
 extVerFace9-Zone2_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 40.000, 5.000,
 10.000, 40.000, 0.000,
 0.000, 40.000, 0.000,
 0.000, 40.000, 5.000;

FenestrationSurface:Detailed,
 window10,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace9-Zone2_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 7.000, 40.000, 3.400,
 7.000, 40.000, 0.400,
 3.000, 40.000, 0.400,
 3.000, 40.000, 3.400;

BuildingSurface:Detailed,
 extVerFace10-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 40.000, 5.000,
 0.000, 40.000, 0.000,
 0.000, 26.000, 0.000,
 0.000, 26.000, 5.000;

FenestrationSurface:Detailed,
 window9,                  !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace10-Zone2_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 35.000, 3.400,
 0.000, 35.000, 0.400,
 0.000, 31.000, 0.400,
 0.000, 31.000, 3.400;

BuildingSurface:Detailed,
 botHorFace4-Zone2_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 40.000, 0.000,
 20.000, 24.000, 0.000,
 10.000, 24.000, 0.000,
 10.000, 40.000, 0.000;

BuildingSurface:Detailed,
 extVerFace8-Zone2_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 40.000, 5.000,
 20.000, 40.000, 0.000,
 10.000, 40.000, 0.000,
 10.000, 40.000, 5.000;

FenestrationSurface:Detailed,
 window13,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace8-Zone2_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 17.000, 40.000, 3.400,
 17.000, 40.000, 0.400,
 13.000, 40.000, 0.400,
 13.000, 40.000, 3.400;

BuildingSurface:Detailed,
 botHorFace6-Zone2_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 40.000, 0.000,
 30.000, 24.000, 0.000,
 20.000, 24.000, 0.000,
 20.000, 40.000, 0.000;

BuildingSurface:Detailed,
 extVerFace11-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 40.000, 5.000,
 30.000, 40.000, 0.000,
 20.000, 40.000, 0.000,
 20.000, 40.000, 5.000;

FenestrationSurface:Detailed,
 window14,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace11-Zone2_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 27.000, 40.000, 3.400,
 27.000, 40.000, 0.400,
 23.000, 40.000, 0.400,
 23.000, 40.000, 3.400;

BuildingSurface:Detailed,
 intHorFace5-Zone2_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace5-Zone3_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 40.000, 5.000,
 30.000, 24.000, 5.000,
 40.000, 24.000, 5.000,
 40.000, 40.000, 5.000;

BuildingSurface:Detailed,
 botHorFace7-Zone2_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 40.000, 0.000,
 40.000, 24.000, 0.000,
 30.000, 24.000, 0.000,
 30.000, 40.000, 0.000;

BuildingSurface:Detailed,
 extVerFace14-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 40.000, 5.000,
 40.000, 40.000, 0.000,
 30.000, 40.000, 0.000,
 30.000, 40.000, 5.000;

FenestrationSurface:Detailed,
 window15,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace14-Zone2_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 37.000, 40.000, 3.400,
 37.000, 40.000, 0.400,
 33.000, 40.000, 0.400,
 33.000, 40.000, 3.400;

BuildingSurface:Detailed,
 intVerFace30-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace30-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 24.000, 5.000,
 40.000, 24.000, 0.000,
 50.000, 24.000, 0.000,
 50.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace29-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace29-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 24.000, 5.000,
 50.000, 24.000, 0.000,
 60.000, 24.000, 0.000,
 60.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace31-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace31-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 24.000, 5.000,
 60.000, 24.000, 0.000,
 70.000, 24.000, 0.000,
 70.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace34-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace34-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 24.000, 5.000,
 70.000, 24.000, 0.000,
 80.000, 24.000, 0.000,
 80.000, 24.000, 5.000;

BuildingSurface:Detailed,
 botHorFace11-Zone2_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 40.000, 0.000,
 50.000, 24.000, 0.000,
 40.000, 24.000, 0.000,
 40.000, 40.000, 0.000;

BuildingSurface:Detailed,
 extVerFace21-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 40.000, 5.000,
 50.000, 40.000, 0.000,
 40.000, 40.000, 0.000,
 40.000, 40.000, 5.000;

FenestrationSurface:Detailed,
 window20,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace21-Zone2_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 47.000, 40.000, 3.400,
 47.000, 40.000, 0.400,
 43.000, 40.000, 0.400,
 43.000, 40.000, 3.400;

BuildingSurface:Detailed,
 intHorFace10-Zone2_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace10-Zone3_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 40.000, 5.000,
 40.000, 24.000, 5.000,
 50.000, 24.000, 5.000,
 50.000, 40.000, 5.000;

BuildingSurface:Detailed,
 intHorFace11-Zone2_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace11-Zone3_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 40.000, 5.000,
 50.000, 24.000, 5.000,
 60.000, 24.000, 5.000,
 60.000, 40.000, 5.000;

BuildingSurface:Detailed,
 intHorFace13-Zone2_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace13-Zone3_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 40.000, 5.000,
 70.000, 24.000, 5.000,
 80.000, 24.000, 5.000,
 80.000, 40.000, 5.000;

BuildingSurface:Detailed,
 intHorFace12-Zone2_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace12-Zone3_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 40.000, 5.000,
 60.000, 24.000, 5.000,
 70.000, 24.000, 5.000,
 70.000, 40.000, 5.000;

BuildingSurface:Detailed,
 botHorFace12-Zone2_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 40.000, 0.000,
 60.000, 24.000, 0.000,
 50.000, 24.000, 0.000,
 50.000, 40.000, 0.000;

BuildingSurface:Detailed,
 extVerFace23-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 40.000, 5.000,
 60.000, 40.000, 0.000,
 50.000, 40.000, 0.000,
 50.000, 40.000, 5.000;

FenestrationSurface:Detailed,
 window34,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace23-Zone2_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 57.000, 40.000, 3.400,
 57.000, 40.000, 0.400,
 53.000, 40.000, 0.400,
 53.000, 40.000, 3.400;

BuildingSurface:Detailed,
 botHorFace13-Zone2_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 40.000, 0.000,
 70.000, 24.000, 0.000,
 60.000, 24.000, 0.000,
 60.000, 40.000, 0.000;

BuildingSurface:Detailed,
 extVerFace24-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 40.000, 5.000,
 70.000, 40.000, 0.000,
 60.000, 40.000, 0.000,
 60.000, 40.000, 5.000;

FenestrationSurface:Detailed,
 window35,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace24-Zone2_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 67.000, 40.000, 3.400,
 67.000, 40.000, 0.400,
 63.000, 40.000, 0.400,
 63.000, 40.000, 3.400;

BuildingSurface:Detailed,
 intVerFace57-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace57-Zone7_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 24.000, 5.000,
 80.000, 24.000, 0.000,
 80.000, 40.000, 0.000,
 80.000, 40.000, 5.000;

BuildingSurface:Detailed,
 botHorFace14-Zone2_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 40.000, 0.000,
 80.000, 24.000, 0.000,
 70.000, 24.000, 0.000,
 70.000, 40.000, 0.000;

BuildingSurface:Detailed,
 extVerFace26-Zone2_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 40.000, 5.000,
 80.000, 40.000, 0.000,
 70.000, 40.000, 0.000,
 70.000, 40.000, 5.000;

FenestrationSurface:Detailed,
 window36,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace26-Zone2_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 77.000, 40.000, 3.400,
 77.000, 40.000, 0.400,
 73.000, 40.000, 0.400,
 73.000, 40.000, 3.400;

!-   ________ZONE:Zone3_BS500________


Zone,
 Zone3_BS500,              !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 4000.0,                   !- volume
 800.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone3_BS500..Zone3_BS500, !- name
 Zone3_BS500,              !- zone name
 OccSch_Retail,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.25,                     !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone3_BS500..Zone3_BS500, !- name
 Zone3_BS500,              !- zone name
 LghSch_Retail,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 15.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone3_BS500..Zone3_BS500, !- name
 Zone3_BS500,              !- zone name
 EqpSch_Retail,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 5.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone3_BS500..Zone3_BS500, !- name
 Zone3_BS500,              !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone3_BS500..Zone3_BS500, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Mon-Sat_8-21;      !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone3_BS500..Zone3_BS500, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace8-Zone3_BS500,  !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace8-Zone9_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 24.000, 10.000,
 30.000, 24.000, 5.000,
 40.000, 24.000, 5.000,
 40.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intVerFace26-Zone3_BS500, !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150_Rev, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace26-Zone4_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 40.000, 10.000,
 30.000, 40.000, 5.000,
 30.000, 24.000, 5.000,
 30.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intHorFace5-Zone3_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace5-Zone2_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 40.000, 5.000,
 40.000, 24.000, 5.000,
 30.000, 24.000, 5.000,
 30.000, 40.000, 5.000;

BuildingSurface:Detailed,
 intVerFace33-Zone3_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace33-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 24.000, 10.000,
 40.000, 24.000, 5.000,
 50.000, 24.000, 5.000,
 50.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intVerFace32-Zone3_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace32-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 24.000, 10.000,
 50.000, 24.000, 5.000,
 60.000, 24.000, 5.000,
 60.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intVerFace36-Zone3_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace36-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 24.000, 10.000,
 70.000, 24.000, 5.000,
 80.000, 24.000, 5.000,
 80.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intVerFace35-Zone3_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace35-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 24.000, 10.000,
 60.000, 24.000, 5.000,
 70.000, 24.000, 5.000,
 70.000, 24.000, 10.000;

BuildingSurface:Detailed,
 topHorFace4-Zone3_BS500,  !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 40.000, 10.000,
 30.000, 24.000, 10.000,
 40.000, 24.000, 10.000,
 40.000, 40.000, 10.000;

BuildingSurface:Detailed,
 extVerFace15-Zone3_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 40.000, 10.000,
 40.000, 40.000, 5.000,
 30.000, 40.000, 5.000,
 30.000, 40.000, 10.000;

FenestrationSurface:Detailed,
 window17,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace15-Zone3_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 37.000, 40.000, 8.400,
 37.000, 40.000, 5.400,
 33.000, 40.000, 5.400,
 33.000, 40.000, 8.400;

BuildingSurface:Detailed,
 intHorFace10-Zone3_BS500, !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace10-Zone2_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 40.000, 5.000,
 50.000, 24.000, 5.000,
 40.000, 24.000, 5.000,
 40.000, 40.000, 5.000;

BuildingSurface:Detailed,
 topHorFace11-Zone3_BS500, !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 40.000, 10.000,
 40.000, 24.000, 10.000,
 50.000, 24.000, 10.000,
 50.000, 40.000, 10.000;

BuildingSurface:Detailed,
 extVerFace22-Zone3_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 40.000, 10.000,
 50.000, 40.000, 5.000,
 40.000, 40.000, 5.000,
 40.000, 40.000, 10.000;

FenestrationSurface:Detailed,
 window21,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace22-Zone3_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 47.000, 40.000, 8.400,
 47.000, 40.000, 5.400,
 43.000, 40.000, 5.400,
 43.000, 40.000, 8.400;

BuildingSurface:Detailed,
 intHorFace11-Zone3_BS500, !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace11-Zone2_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 40.000, 5.000,
 60.000, 24.000, 5.000,
 50.000, 24.000, 5.000,
 50.000, 40.000, 5.000;

BuildingSurface:Detailed,
 topHorFace12-Zone3_BS500, !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 40.000, 10.000,
 50.000, 24.000, 10.000,
 60.000, 24.000, 10.000,
 60.000, 40.000, 10.000;

BuildingSurface:Detailed,
 extVerFace25-Zone3_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 40.000, 10.000,
 60.000, 40.000, 5.000,
 50.000, 40.000, 5.000,
 50.000, 40.000, 10.000;

FenestrationSurface:Detailed,
 window24,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace25-Zone3_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 57.000, 40.000, 8.400,
 57.000, 40.000, 5.400,
 53.000, 40.000, 5.400,
 53.000, 40.000, 8.400;

BuildingSurface:Detailed,
 intVerFace59-Zone3_BS500, !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150_Rev, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace59-Zone8_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 24.000, 10.000,
 80.000, 24.000, 5.000,
 80.000, 40.000, 5.000,
 80.000, 40.000, 10.000;

BuildingSurface:Detailed,
 intHorFace13-Zone3_BS500, !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace13-Zone2_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 40.000, 5.000,
 80.000, 24.000, 5.000,
 70.000, 24.000, 5.000,
 70.000, 40.000, 5.000;

BuildingSurface:Detailed,
 topHorFace14-Zone3_BS500, !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 40.000, 10.000,
 70.000, 24.000, 10.000,
 80.000, 24.000, 10.000,
 80.000, 40.000, 10.000;

BuildingSurface:Detailed,
 extVerFace28-Zone3_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 40.000, 10.000,
 80.000, 40.000, 5.000,
 70.000, 40.000, 5.000,
 70.000, 40.000, 10.000;

FenestrationSurface:Detailed,
 window31,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace28-Zone3_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 77.000, 40.000, 8.400,
 77.000, 40.000, 5.400,
 73.000, 40.000, 5.400,
 73.000, 40.000, 8.400;

BuildingSurface:Detailed,
 intHorFace12-Zone3_BS500, !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace12-Zone2_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 40.000, 5.000,
 70.000, 24.000, 5.000,
 60.000, 24.000, 5.000,
 60.000, 40.000, 5.000;

BuildingSurface:Detailed,
 topHorFace13-Zone3_BS500, !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 40.000, 10.000,
 60.000, 24.000, 10.000,
 70.000, 24.000, 10.000,
 70.000, 40.000, 10.000;

BuildingSurface:Detailed,
 extVerFace27-Zone3_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone3_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 40.000, 10.000,
 70.000, 40.000, 5.000,
 60.000, 40.000, 5.000,
 60.000, 40.000, 10.000;

FenestrationSurface:Detailed,
 window32,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace27-Zone3_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 67.000, 40.000, 8.400,
 67.000, 40.000, 5.400,
 63.000, 40.000, 5.400,
 63.000, 40.000, 8.400;

!-   ________ZONE:Zone4_BS500________


Zone,
 Zone4_BS500,              !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 2400.0,                   !- volume
 480.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone4_BS500..Zone4_BS500, !- name
 Zone4_BS500,              !- zone name
 OccSch_Retail,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.7,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone4_BS500..Zone4_BS500, !- name
 Zone4_BS500,              !- zone name
 LghSch_Retail,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 12.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone4_BS500..Zone4_BS500, !- name
 Zone4_BS500,              !- zone name
 EqpSch_Retail,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 20.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone4_BS500..Zone4_BS500, !- name
 Zone4_BS500,              !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone4_BS500..Zone4_BS500, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Mon-Sat_8-21;      !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone4_BS500..Zone4_BS500, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace6-Zone4_BS500,  !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone4_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace6-Zone9_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 24.000, 10.000,
 0.000, 24.000, 5.000,
 30.000, 24.000, 5.000,
 30.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intVerFace20-Zone4_BS500, !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150_Rev, !- construction name
 Zone4_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace20-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 26.000, 10.000,
 0.000, 26.000, 5.000,
 0.000, 24.000, 5.000,
 0.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intHorFace2-Zone4_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone4_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace2-Zone2_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 40.000, 5.000,
 20.000, 24.000, 5.000,
 10.000, 24.000, 5.000,
 10.000, 40.000, 5.000;

BuildingSurface:Detailed,
 intHorFace3-Zone4_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone4_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace3-Zone2_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 40.000, 5.000,
 10.000, 24.000, 5.000,
 0.000, 24.000, 5.000,
 0.000, 40.000, 5.000;

BuildingSurface:Detailed,
 topHorFace3-Zone4_BS500,  !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone4_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 40.000, 10.000,
 0.000, 24.000, 10.000,
 30.000, 24.000, 10.000,
 30.000, 40.000, 10.000;

BuildingSurface:Detailed,
 intVerFace26-Zone4_BS500, !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150, !- construction name
 Zone4_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace26-Zone3_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 24.000, 10.000,
 30.000, 24.000, 5.000,
 30.000, 40.000, 5.000,
 30.000, 40.000, 10.000;

BuildingSurface:Detailed,
 intHorFace4-Zone4_BS500,  !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone4_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace4-Zone2_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 40.000, 5.000,
 30.000, 24.000, 5.000,
 20.000, 24.000, 5.000,
 20.000, 40.000, 5.000;

BuildingSurface:Detailed,
 extVerFace12-Zone4_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone4_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 40.000, 10.000,
 30.000, 40.000, 5.000,
 0.000, 40.000, 5.000,
 0.000, 40.000, 10.000;

FenestrationSurface:Detailed,
 window7,                  !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace12-Zone4_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 19.000, 40.000, 9.000,
 19.000, 40.000, 6.000,
 11.000, 40.000, 6.000,
 11.000, 40.000, 9.000;

BuildingSurface:Detailed,
 extVerFace13-Zone4_BS500, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone4_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 40.000, 10.000,
 0.000, 40.000, 5.000,
 0.000, 26.000, 5.000,
 0.000, 26.000, 10.000;

FenestrationSurface:Detailed,
 window8,                  !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace13-Zone4_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 37.000, 9.000,
 0.000, 37.000, 6.000,
 0.000, 29.000, 6.000,
 0.000, 29.000, 9.000;

!-   ________ZONE:Zone5_BS1000________


Zone,
 Zone5_BS1000,             !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.0,                      !- ceiling height
 800.0,                    !- volume
 200.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone5_BS1000..Zone5_BS1000, !- name
 Zone5_BS1000,             !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 3.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone5_BS1000..Zone5_BS1000, !- name
 Zone5_BS1000,             !- zone name
 AlwaysOn,                 !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 5.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone5_BS1000..Zone5_BS1000, !- name
 Zone5_BS1000,             !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone5_BS1000..Zone5_BS1000, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 2.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

BuildingSurface:Detailed,
 intHorFace9-Zone5_BS1000, !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone5_BS1000,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace9-Zone1_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 14.000, 10.000,
 20.000, 4.000, 10.000,
 10.000, 4.000, 10.000,
 10.000, 14.000, 10.000;

BuildingSurface:Detailed,
 intHorFace8-Zone5_BS1000, !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone5_BS1000,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace8-Zone1_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 14.000, 10.000,
 30.000, 4.000, 10.000,
 20.000, 4.000, 10.000,
 20.000, 14.000, 10.000;

BuildingSurface:Detailed,
 extVerFace46-Zone5_BS1000, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone5_BS1000,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 14.000, 14.000,
 10.000, 14.000, 10.000,
 10.000, 4.000, 10.000,
 10.000, 4.000, 14.000;

BuildingSurface:Detailed,
 extVerFace45-Zone5_BS1000, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone5_BS1000,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 4.000, 14.000,
 10.000, 4.000, 10.000,
 30.000, 4.000, 10.000,
 30.000, 4.000, 14.000;

BuildingSurface:Detailed,
 extVerFace43-Zone5_BS1000, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone5_BS1000,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 14.000, 14.000,
 30.000, 14.000, 10.000,
 10.000, 14.000, 10.000,
 10.000, 14.000, 14.000;

BuildingSurface:Detailed,
 topHorFace20-Zone5_BS1000, !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone5_BS1000,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 14.000, 14.000,
 10.000, 4.000, 14.000,
 30.000, 4.000, 14.000,
 30.000, 14.000, 14.000;

BuildingSurface:Detailed,
 extVerFace44-Zone5_BS1000, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone5_BS1000,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 4.000, 14.000,
 30.000, 4.000, 10.000,
 30.000, 14.000, 10.000,
 30.000, 14.000, 14.000;

!-   ________ZONE:Zone6_BS1000________


Zone,
 Zone6_BS1000,             !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.0,                      !- ceiling height
 600.0,                    !- volume
 150.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone6_BS1000..Zone6_BS1000, !- name
 Zone6_BS1000,             !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 3.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone6_BS1000..Zone6_BS1000, !- name
 Zone6_BS1000,             !- zone name
 AlwaysOn,                 !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 5.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone6_BS1000..Zone6_BS1000, !- name
 Zone6_BS1000,             !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone6_BS1000..Zone6_BS1000, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 2.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

BuildingSurface:Detailed,
 intHorFace15-Zone6_BS1000, !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone6_BS1000,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace15-Zone8_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 110.000, 35.000, 10.000,
 110.000, 25.000, 10.000,
 95.000, 25.000, 10.000,
 95.000, 35.000, 10.000;

BuildingSurface:Detailed,
 extVerFace48-Zone6_BS1000, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone6_BS1000,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 110.000, 25.000, 14.000,
 110.000, 25.000, 10.000,
 110.000, 35.000, 10.000,
 110.000, 35.000, 14.000;

BuildingSurface:Detailed,
 extVerFace49-Zone6_BS1000, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone6_BS1000,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 95.000, 25.000, 14.000,
 95.000, 25.000, 10.000,
 110.000, 25.000, 10.000,
 110.000, 25.000, 14.000;

BuildingSurface:Detailed,
 extVerFace50-Zone6_BS1000, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone6_BS1000,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 95.000, 35.000, 14.000,
 95.000, 35.000, 10.000,
 95.000, 25.000, 10.000,
 95.000, 25.000, 14.000;

BuildingSurface:Detailed,
 extVerFace47-Zone6_BS1000, !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone6_BS1000,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 110.000, 35.000, 14.000,
 110.000, 35.000, 10.000,
 95.000, 35.000, 10.000,
 95.000, 35.000, 14.000;

BuildingSurface:Detailed,
 topHorFace21-Zone6_BS1000, !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone6_BS1000,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 95.000, 35.000, 14.000,
 95.000, 25.000, 14.000,
 110.000, 25.000, 14.000,
 110.000, 35.000, 14.000;

!-   ________ZONE:Zone7_BS0________


Zone,
 Zone7_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 6000.0,                   !- volume
 1200.0,                   !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone7_BS0..Zone7_BS0, !- name
 Zone7_BS0,                !- zone name
 OccSch_Retail,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.2,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone7_BS0..Zone7_BS0, !- name
 Zone7_BS0,                !- zone name
 LghSch_Retail,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 15.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone7_BS0..Zone7_BS0, !- name
 Zone7_BS0,                !- zone name
 EqpSch_Retail,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 5.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone7_BS0..Zone7_BS0, !- name
 Zone7_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone7_BS0..Zone7_BS0, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Mon-Sat_8-21;      !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone7_BS0..Zone7_BS0, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace37-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace37-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 24.000, 5.000,
 80.000, 24.000, 0.000,
 80.000, 16.000, 0.000,
 80.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intHorFace14-Zone7_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace14-Zone8_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 40.000, 5.000,
 80.000, 0.000, 5.000,
 110.000, 0.000, 5.000,
 110.000, 40.000, 5.000;

BuildingSurface:Detailed,
 intVerFace57-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150_Rev, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace57-Zone2_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 40.000, 5.000,
 80.000, 40.000, 0.000,
 80.000, 24.000, 0.000,
 80.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace60-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace60-Zone0_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 16.000, 5.000,
 80.000, 16.000, 0.000,
 80.000, 0.000, 0.000,
 80.000, 0.000, 5.000;

BuildingSurface:Detailed,
 botHorFace15-Zone7_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 110.000, 40.000, 0.000,
 110.000, 0.000, 0.000,
 80.000, 0.000, 0.000,
 80.000, 40.000, 0.000;

BuildingSurface:Detailed,
 extVerFace31-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Terracotta_Rainscreen_Facade_340, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 0.000, 5.000,
 80.000, 0.000, 0.000,
 110.000, 0.000, 0.000,
 110.000, 0.000, 5.000;

FenestrationSurface:Detailed,
 window38,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace31-Zone7_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 92.000, 0.000, 3.500,
 92.000, 0.000, 0.500,
 98.000, 0.000, 0.500,
 98.000, 0.000, 3.500;

BuildingSurface:Detailed,
 extVerFace29-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Terracotta_Rainscreen_Facade_340, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 110.000, 40.000, 5.000,
 110.000, 40.000, 0.000,
 80.000, 40.000, 0.000,
 80.000, 40.000, 5.000;

FenestrationSurface:Detailed,
 door34,                   !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace29-Zone7_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 96.470, 40.000, 2.970,
 96.470, 40.000, 0.030,
 93.530, 40.000, 0.030,
 93.530, 40.000, 2.970;

BuildingSurface:Detailed,
 extVerFace30-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Terracotta_Rainscreen_Facade_340, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 110.000, 0.000, 5.000,
 110.000, 0.000, 0.000,
 110.000, 40.000, 0.000,
 110.000, 40.000, 5.000;

FenestrationSurface:Detailed,
 window37,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace30-Zone7_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 110.000, 17.000, 3.500,
 110.000, 17.000, 0.500,
 110.000, 23.000, 0.500,
 110.000, 23.000, 3.500;

!-   ________ZONE:Zone8_BS500________


Zone,
 Zone8_BS500,              !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 5.0,                      !- ceiling height
 6000.0,                   !- volume
 1200.0,                   !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone8_BS500..Zone8_BS500, !- name
 Zone8_BS500,              !- zone name
 OccSch_Retail,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.2,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone8_BS500..Zone8_BS500, !- name
 Zone8_BS500,              !- zone name
 LghSch_Retail,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 15.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone8_BS500..Zone8_BS500, !- name
 Zone8_BS500,              !- zone name
 EqpSch_Retail,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 5.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone8_BS500..Zone8_BS500, !- name
 Zone8_BS500,              !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone8_BS500..Zone8_BS500, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Mon-Sat_8-21;      !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone8_BS500..Zone8_BS500, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace38-Zone8_BS500, !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone8_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace38-Zone9_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 24.000, 10.000,
 80.000, 24.000, 5.000,
 80.000, 16.000, 5.000,
 80.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace61-Zone8_BS500, !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150_Rev, !- construction name
 Zone8_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace61-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 16.000, 10.000,
 80.000, 16.000, 5.000,
 80.000, 0.000, 5.000,
 80.000, 0.000, 10.000;

BuildingSurface:Detailed,
 intHorFace14-Zone8_BS500, !- name
 Floor,                    !- surface type
 TBIM_Hollow_Core_Floor_372_Rev, !- construction name
 Zone8_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace14-Zone7_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 110.000, 40.000, 5.000,
 110.000, 0.000, 5.000,
 80.000, 0.000, 5.000,
 80.000, 40.000, 5.000;

BuildingSurface:Detailed,
 intVerFace59-Zone8_BS500, !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150, !- construction name
 Zone8_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace59-Zone3_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 40.000, 10.000,
 80.000, 40.000, 5.000,
 80.000, 24.000, 5.000,
 80.000, 24.000, 10.000;

BuildingSurface:Detailed,
 topHorFace15-Zone8_BS500, !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone8_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 8,                        !- number of vertices
 80.000, 40.000, 10.000,
 80.000, 0.000, 10.000,
 110.000, 0.000, 10.000,
 110.000, 25.000, 10.000,
 95.000, 25.000, 10.000,
 95.000, 35.000, 10.000,
 110.000, 35.000, 10.000,
 110.000, 40.000, 10.000;

BuildingSurface:Detailed,
 extVerFace32-Zone8_BS500, !- name
 Wall,                     !- surface type
 TBIM_Terracotta_Rainscreen_Facade_340, !- construction name
 Zone8_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 110.000, 40.000, 10.000,
 110.000, 40.000, 5.000,
 80.000, 40.000, 5.000,
 80.000, 40.000, 10.000;

FenestrationSurface:Detailed,
 window30,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace32-Zone8_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 98.000, 40.000, 8.500,
 98.000, 40.000, 5.500,
 92.000, 40.000, 5.500,
 92.000, 40.000, 8.500;

BuildingSurface:Detailed,
 extVerFace33-Zone8_BS500, !- name
 Wall,                     !- surface type
 TBIM_Terracotta_Rainscreen_Facade_340, !- construction name
 Zone8_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 110.000, 0.000, 10.000,
 110.000, 0.000, 5.000,
 110.000, 40.000, 5.000,
 110.000, 40.000, 10.000;

FenestrationSurface:Detailed,
 window29,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace33-Zone8_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 110.000, 17.000, 8.500,
 110.000, 17.000, 5.500,
 110.000, 23.000, 5.500,
 110.000, 23.000, 8.500;

BuildingSurface:Detailed,
 extVerFace34-Zone8_BS500, !- name
 Wall,                     !- surface type
 TBIM_Terracotta_Rainscreen_Facade_340, !- construction name
 Zone8_BS500,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 0.000, 10.000,
 80.000, 0.000, 5.000,
 110.000, 0.000, 5.000,
 110.000, 0.000, 10.000;

FenestrationSurface:Detailed,
 window28,                 !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace34-Zone8_BS500, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 92.000, 0.000, 8.500,
 92.000, 0.000, 5.500,
 98.000, 0.000, 5.500,
 98.000, 0.000, 8.500;

BuildingSurface:Detailed,
 intHorFace15-Zone8_BS500, !- name
 Ceiling,                  !- surface type
 TBIM_Hollow_Core_Floor_372, !- construction name
 Zone8_BS500,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace15-Zone6_BS1000, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 95.000, 35.000, 10.000,
 95.000, 25.000, 10.000,
 110.000, 25.000, 10.000,
 110.000, 35.000, 10.000;

!-   ________ZONE:Zone9_BS0________


Zone,
 Zone9_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 10.0,                     !- ceiling height
 7360.0,                   !- volume
 736.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone9_BS0..Zone9_BS0, !- name
 Zone9_BS0,                !- zone name
 OccSch_Circulation,       !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.3,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone9_BS0..Zone9_BS0, !- name
 Zone9_BS0,                !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 6.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone9_BS0..Zone9_BS0, !- name
 Zone9_BS0,                !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 1.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone9_BS0..Zone9_BS0, !- name
 Zone9_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone9_BS0..Zone9_BS0, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone9_BS0..Zone9_BS0, !- name
 Heating setpoint 18,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 27,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace0-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24_Rev, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace0-Zone0_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 16.000, 5.000,
 0.000, 16.000, 0.000,
 10.000, 16.000, 0.000,
 10.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace2-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150_Rev, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace2-Zone0_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 14.000, 5.000,
 0.000, 14.000, 0.000,
 0.000, 16.000, 0.000,
 0.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace16-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace16-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 16.000, 10.000,
 0.000, 16.000, 5.000,
 10.000, 16.000, 5.000,
 10.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace12-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace12-Zone0_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 16.000, 5.000,
 10.000, 16.000, 0.000,
 20.000, 16.000, 0.000,
 20.000, 16.000, 5.000;

BuildingSurface:Detailed,
 botHorFace1-Zone9_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 24.000, 0.000,
 40.000, 16.000, 0.000,
 0.000, 16.000, 0.000,
 0.000, 24.000, 0.000;

BuildingSurface:Detailed,
 topHorFace0-Zone9_BS0,    !- name
 Roof,                     !- surface type
 TBIM_Gallery_Skylight_44, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 24.000, 10.000,
 0.000, 16.000, 10.000,
 40.000, 16.000, 10.000,
 40.000, 24.000, 10.000;

FenestrationSurface:Detailed,
 Glazing-topHorFace0-Zone9_BS0, !- name
 Window,                   !- surface type
 Glazing_U1.4_SHGC0.45_VT0.7, !- construction name
 topHorFace0-Zone9_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 2.111, 23.578, 10.000,
 2.111, 16.422, 10.000,
 37.889, 16.422, 10.000,
 37.889, 23.578, 10.000;

BuildingSurface:Detailed,
 intVerFace6-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace6-Zone4_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 24.000, 10.000,
 30.000, 24.000, 5.000,
 0.000, 24.000, 5.000,
 0.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intVerFace4-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace4-Zone2_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 24.000, 5.000,
 10.000, 24.000, 0.000,
 0.000, 24.000, 0.000,
 0.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace15-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace15-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 10.000, 16.000, 10.000,
 10.000, 16.000, 5.000,
 20.000, 16.000, 5.000,
 20.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace10-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace10-Zone0_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 16.000, 5.000,
 20.000, 16.000, 0.000,
 30.000, 16.000, 0.000,
 30.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace3-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace3-Zone2_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 24.000, 5.000,
 20.000, 24.000, 0.000,
 10.000, 24.000, 0.000,
 10.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace5-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace5-Zone2_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 24.000, 5.000,
 30.000, 24.000, 0.000,
 20.000, 24.000, 0.000,
 20.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace7-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace7-Zone2_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 24.000, 5.000,
 40.000, 24.000, 0.000,
 30.000, 24.000, 0.000,
 30.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace11-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace11-Zone0_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 16.000, 5.000,
 30.000, 16.000, 0.000,
 40.000, 16.000, 0.000,
 40.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace13-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace13-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 20.000, 16.000, 10.000,
 20.000, 16.000, 5.000,
 30.000, 16.000, 5.000,
 30.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace14-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace14-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 30.000, 16.000, 10.000,
 30.000, 16.000, 5.000,
 40.000, 16.000, 5.000,
 40.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace8-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace8-Zone3_BS500,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 24.000, 10.000,
 40.000, 24.000, 5.000,
 30.000, 24.000, 5.000,
 30.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intVerFace21-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace21-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 14.000, 10.000,
 0.000, 14.000, 5.000,
 0.000, 16.000, 5.000,
 0.000, 16.000, 10.000;

BuildingSurface:Detailed,
 botHorFace3-Zone9_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 26.000, 0.000,
 0.000, 14.000, 0.000,
 -8.000, 14.000, 0.000,
 -8.000, 26.000, 0.000;

BuildingSurface:Detailed,
 extVerFace4-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 -8.000, 14.000, 10.000,
 -8.000, 14.000, 0.000,
 0.000, 14.000, 0.000,
 0.000, 14.000, 10.000;

FenestrationSurface:Detailed,
 door33,                   !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace4-Zone9_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 -5.960, 14.000, 2.970,
 -5.960, 14.000, 0.030,
 -2.040, 14.000, 0.030,
 -2.040, 14.000, 2.970;

BuildingSurface:Detailed,
 topHorFace1-Zone9_BS0,    !- name
 Roof,                     !- surface type
 TBIM_Standing_Seam_Roof_362, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 -8.000, 26.000, 10.000,
 -8.000, 14.000, 10.000,
 0.000, 14.000, 10.000,
 0.000, 26.000, 10.000;

BuildingSurface:Detailed,
 intVerFace20-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace20-Zone4_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 24.000, 10.000,
 0.000, 24.000, 5.000,
 0.000, 26.000, 5.000,
 0.000, 26.000, 10.000;

BuildingSurface:Detailed,
 intVerFace19-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Fire_Rated_Partition_EI60_150, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace19-Zone2_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 24.000, 5.000,
 0.000, 24.000, 0.000,
 0.000, 26.000, 0.000,
 0.000, 26.000, 5.000;

BuildingSurface:Detailed,
 extVerFace3-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 26.000, 10.000,
 0.000, 26.000, 0.000,
 -8.000, 26.000, 0.000,
 -8.000, 26.000, 10.000;

FenestrationSurface:Detailed,
 window3,                  !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace3-Zone9_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 -1.500, 26.000, 7.500,
 -1.500, 26.000, 0.500,
 -6.500, 26.000, 0.500,
 -6.500, 26.000, 7.500;

BuildingSurface:Detailed,
 extVerFace5-Zone9_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Ventilated_Metal_Facade_294, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 -8.000, 26.000, 10.000,
 -8.000, 26.000, 0.000,
 -8.000, 14.000, 0.000,
 -8.000, 14.000, 10.000;

FenestrationSurface:Detailed,
 window4,                  !- name
 Window,                   !- surface type
 Glazing_U1.8_SHGC0.45_VT0.7, !- construction name
 extVerFace5-Zone9_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 -8.000, 22.500, 7.500,
 -8.000, 22.500, 0.500,
 -8.000, 17.500, 0.500,
 -8.000, 17.500, 7.500;

BuildingSurface:Detailed,
 intVerFace33-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace33-Zone3_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 24.000, 10.000,
 50.000, 24.000, 5.000,
 40.000, 24.000, 5.000,
 40.000, 24.000, 10.000;

BuildingSurface:Detailed,
 topHorFace5-Zone9_BS0,    !- name
 Roof,                     !- surface type
 TBIM_Gallery_Skylight_44, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 24.000, 10.000,
 40.000, 16.000, 10.000,
 80.000, 16.000, 10.000,
 80.000, 24.000, 10.000;

FenestrationSurface:Detailed,
 Glazing-topHorFace5-Zone9_BS0, !- name
 Window,                   !- surface type
 Glazing_U1.4_SHGC0.45_VT0.7, !- construction name
 topHorFace5-Zone9_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 42.111, 23.578, 10.000,
 42.111, 16.422, 10.000,
 77.889, 16.422, 10.000,
 77.889, 23.578, 10.000;

BuildingSurface:Detailed,
 intVerFace46-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace46-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 16.000, 10.000,
 40.000, 16.000, 5.000,
 50.000, 16.000, 5.000,
 50.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace44-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace44-Zone0_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 16.000, 5.000,
 40.000, 16.000, 0.000,
 50.000, 16.000, 0.000,
 50.000, 16.000, 5.000;

BuildingSurface:Detailed,
 botHorFace8-Zone9_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Insulated_Ground_Slab_572_Rev, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 24.000, 0.000,
 80.000, 16.000, 0.000,
 40.000, 16.000, 0.000,
 40.000, 24.000, 0.000;

BuildingSurface:Detailed,
 intVerFace30-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace30-Zone2_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 24.000, 5.000,
 50.000, 24.000, 0.000,
 40.000, 24.000, 0.000,
 40.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace32-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace32-Zone3_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 24.000, 10.000,
 60.000, 24.000, 5.000,
 50.000, 24.000, 5.000,
 50.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intVerFace45-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace45-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 16.000, 10.000,
 50.000, 16.000, 5.000,
 60.000, 16.000, 5.000,
 60.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace42-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace42-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 16.000, 10.000,
 60.000, 16.000, 5.000,
 70.000, 16.000, 5.000,
 70.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace43-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace43-Zone1_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 16.000, 10.000,
 70.000, 16.000, 5.000,
 80.000, 16.000, 5.000,
 80.000, 16.000, 10.000;

BuildingSurface:Detailed,
 intVerFace38-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace38-Zone8_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 16.000, 10.000,
 80.000, 16.000, 5.000,
 80.000, 24.000, 5.000,
 80.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intVerFace36-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace36-Zone3_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 24.000, 10.000,
 80.000, 24.000, 5.000,
 70.000, 24.000, 5.000,
 70.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intVerFace35-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace35-Zone3_BS500, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 24.000, 10.000,
 70.000, 24.000, 5.000,
 60.000, 24.000, 5.000,
 60.000, 24.000, 10.000;

BuildingSurface:Detailed,
 intVerFace41-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace41-Zone0_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 50.000, 16.000, 5.000,
 50.000, 16.000, 0.000,
 60.000, 16.000, 0.000,
 60.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace29-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace29-Zone2_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 24.000, 5.000,
 60.000, 24.000, 0.000,
 50.000, 24.000, 0.000,
 50.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace31-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace31-Zone2_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 24.000, 5.000,
 70.000, 24.000, 0.000,
 60.000, 24.000, 0.000,
 60.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace34-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace34-Zone2_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 24.000, 5.000,
 80.000, 24.000, 0.000,
 70.000, 24.000, 0.000,
 70.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace37-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace37-Zone7_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 80.000, 16.000, 5.000,
 80.000, 16.000, 0.000,
 80.000, 24.000, 0.000,
 80.000, 24.000, 5.000;

BuildingSurface:Detailed,
 intVerFace40-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace40-Zone0_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 70.000, 16.000, 5.000,
 70.000, 16.000, 0.000,
 80.000, 16.000, 0.000,
 80.000, 16.000, 5.000;

BuildingSurface:Detailed,
 intVerFace39-Zone9_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Glazed_Shop_Front_24, !- construction name
 Zone9_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace39-Zone0_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 60.000, 16.000, 5.000,
 60.000, 16.000, 0.000,
 70.000, 16.000, 0.000,
 70.000, 16.000, 5.000;

!-   ========== CONTEXT GEOMETRY ==========
