Version,
 24.2.0;                   !- version identifier

!-   ==========================================
!-   =========  SIMULATION PARAMETERS =========
!-   ==========================================


OutputControl:Table:Style,
 CommaAndHTML,             !- column separator
 None;                     !- unit conversion

Output:Variable,
 *,                        !- key value
 Zone Electric Equipment Electricity Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Supply Air Total Cooling Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Supply Air Total Heating Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Zone Total Cooling Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Ideal Loads Zone Total Heating Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Lights Electricity Energy, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Mean Air Temperature, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone Operative Temperature, !- name
 Hourly;                   !- frequency

Output:Variable,
 *,                        !- key value
 Zone People Occupant Count, !- name
 Hourly;                   !- frequency

Output:Table:SummaryReports,
 AllSummary;               !- report 0

Output:VariableDictionary,
 IDF,                      !- key field
 Unsorted;                 !- sort option

OutputControl:ReportingTolerances,
 1.11,                     !- heating unmet setpoint tolerance
 1.11;                     !- cooling unmet setpoint tolerance

SimulationControl,
 Yes,                      !- do zone sizing
 No,                       !- do system sizing
 No,                       !- do plant sizing
 No,                       !- run for sizing periods
 Yes;                      !- run for run periods

ShadowCalculation,
 PolygonClipping,          !- calculation method
 Periodic,                 !- calculation update method
 30,                       !- calculation frequency
 15000;                    !- maximum figures

Timestep,
 6;                        !- timesteps per hour

RunPeriod,
 CustomRunPeriod,          !- name
 1,                        !- start month
 1,                        !- start day
 2017,                     !- start year
 12,                       !- end month
 31,                       !- end day
 2017,                     !- end year
 Sunday,                   !- start day of week
 No,                       !- use weather file holidays
 No,                       !- use weather file daylight savings
 No,                       !- apply weekend holiday
 Yes,                      !- use epw rain
 Yes;                      !- use epw snow

SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Htg 99.6% Condns DB,                  !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  -3.8,                                                        !- Max Dry-Bulb Temp {C}
  0.0,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  -3.8,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.1,                                                         !- Wind Speed {m/s}
  210.0,                                                       !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Beam Optical Depth (taub)
  ,                                                            !- ASHRAE Clear Sky Diffuse Optical Depth (taud)
  0.0;                                                         !- Clearness (0.0 to 1.2)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Hum_n 99.6% Condns DP=>MCDB,          !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  1.2,                                                         !- Max Dry-Bulb Temp {C}
  0.0,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  -9.6,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.1,                                                         !- Wind Speed {m/s}
  210.0,                                                       !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Beam Optical Depth (taub)
  ,                                                            !- ASHRAE Clear Sky Diffuse Optical Depth (taud)
  0.0;                                                         !- Clearness (0.0 to 1.2)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Htg Wind 99.6% Condns WS=>MCDB,       !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  WinterDesignDay,                                             !- Day Type
  8.0,                                                         !- Max Dry-Bulb Temp {C}
  0.0,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  8.0,                                                         !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  7.4,                                                         !- Wind Speed {m/s}
  210.0,                                                       !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAEClearSky,                                              !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  ,                                                            !- ASHRAE Clear Sky Beam Optical Depth (taub)
  ,                                                            !- ASHRAE Clear Sky Diffuse Optical Depth (taud)
  0.0;                                                         !- Clearness (0.0 to 1.2)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns DB=>MWB,               !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  35.1,                                                        !- Max Dry-Bulb Temp {C}
  13.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns WB=>MDB,               !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.9,                                                        !- Max Dry-Bulb Temp {C}
  11.6,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  24.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns DP=>MDB,               !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.2,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Dewpoint,                                                    !- Humidity Condition Type
  21.6,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP Ann Clg .4% Condns Enth=>MDB,             !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.7,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Enthalpy,                                                    !- Humidity Condition Type
  ,                                                            !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  72100.0,                                                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP January .4% Condns DB=>MCWB,              !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  14.0,                                                        !- Max Dry-Bulb Temp {C}
  6.6,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  9.2,                                                         !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.335,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.47;                                                        !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP February .4% Condns DB=>MCWB,             !- Name
  2,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  16.9,                                                        !- Max Dry-Bulb Temp {C}
  8.5,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  9.4,                                                         !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.358,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.374;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP March .4% Condns DB=>MCWB,                !- Name
  3,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  23.0,                                                        !- Max Dry-Bulb Temp {C}
  10.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  13.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.2,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.389,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.259;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP April .4% Condns DB=>MCWB,                !- Name
  4,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  26.3,                                                        !- Max Dry-Bulb Temp {C}
  10.2,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  17.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.431,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.153;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP May .4% Condns DB=>MCWB,                  !- Name
  5,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  30.9,                                                        !- Max Dry-Bulb Temp {C}
  10.3,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  20.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.438,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.187;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP June .4% Condns DB=>MCWB,                 !- Name
  6,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  35.1,                                                        !- Max Dry-Bulb Temp {C}
  11.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.0,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.188;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP July .4% Condns DB=>MCWB,                 !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  36.9,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.0,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.6,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP August .4% Condns DB=>MCWB,               !- Name
  8,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  37.4,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.439,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.247;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP September .4% Condns DB=>MCWB,            !- Name
  9,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  32.2,                                                        !- Max Dry-Bulb Temp {C}
  10.4,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  20.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.3,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.426,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.271;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP October .4% Condns DB=>MCWB,              !- Name
  10,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  27.2,                                                        !- Max Dry-Bulb Temp {C}
  8.2,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  18.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.402,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.309;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP November .4% Condns DB=>MCWB,             !- Name
  11,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  20.1,                                                        !- Max Dry-Bulb Temp {C}
  6.4,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  15.1,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.9,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.37,                                                        !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.397;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP December .4% Condns DB=>MCWB,             !- Name
  12,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  15.0,                                                        !- Max Dry-Bulb Temp {C}
  6.3,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  10.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.333,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.495;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP January .4% Condns WB=>MCDB,              !- Name
  1,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  12.6,                                                        !- Max Dry-Bulb Temp {C}
  6.6,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  10.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.335,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.47;                                                        !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP February .4% Condns WB=>MCDB,             !- Name
  2,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  15.1,                                                        !- Max Dry-Bulb Temp {C}
  8.5,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  11.4,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.358,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.374;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP March .4% Condns WB=>MCDB,                !- Name
  3,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  20.7,                                                        !- Max Dry-Bulb Temp {C}
  10.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  14.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.2,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.389,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.259;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP April .4% Condns WB=>MCDB,                !- Name
  4,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  24.8,                                                        !- Max Dry-Bulb Temp {C}
  10.2,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  17.9,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.431,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.153;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP May .4% Condns WB=>MCDB,                  !- Name
  5,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.3,                                                        !- Max Dry-Bulb Temp {C}
  10.3,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  21.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.438,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.187;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP June .4% Condns WB=>MCDB,                 !- Name
  6,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  31.9,                                                        !- Max Dry-Bulb Temp {C}
  11.0,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  24.3,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.5,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.188;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP July .4% Condns WB=>MCDB,                 !- Name
  7,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  33.2,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  25.4,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.6,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.452,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.209;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP August .4% Condns WB=>MCDB,               !- Name
  8,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  33.1,                                                        !- Max Dry-Bulb Temp {C}
  11.5,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  25.5,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.4,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.439,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.247;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP September .4% Condns WB=>MCDB,            !- Name
  9,                                                           !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  28.8,                                                        !- Max Dry-Bulb Temp {C}
  10.4,                                                        !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  22.4,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.3,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.426,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.271;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP October .4% Condns WB=>MCDB,              !- Name
  10,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  23.6,                                                        !- Max Dry-Bulb Temp {C}
  8.2,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  20.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  2.0,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.402,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.309;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP November .4% Condns WB=>MCDB,             !- Name
  11,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  18.3,                                                        !- Max Dry-Bulb Temp {C}
  6.4,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  16.2,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.9,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.37,                                                        !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.397;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



SizingPeriod:DesignDay,
  Bologna-Marconi.AP December .4% Condns WB=>MCDB,             !- Name
  12,                                                          !- Month
  21,                                                          !- Day of Month
  SummerDesignDay,                                             !- Day Type
  13.8,                                                        !- Max Dry-Bulb Temp {C}
  6.3,                                                         !- Daily Dry-Bulb Temp Range {C}
  DefaultMultipliers,                                          !- Dry-Bulb Temp Range Modifier Type
  ,                                                            !- Dry-Bulb Temp Range Modifier Schedule Name
  Wetbulb,                                                     !- Humidity Condition Type
  11.7,                                                        !- Wetbulb/Dewpoint at Max Dry-Bulb {C}
  ,                                                            !- Humidity Indicating Day Schedule Name
  ,                                                            !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                                            !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                                            !- Daily Wet-Bulb Temperature Range {deltaC}
  100881.0,                                                    !- Barometric Pressure {Pa}
  1.8,                                                         !- Wind Speed {m/s}
  70.0,                                                        !- Wind Direction {Degrees; N=0, S=180}
  No,                                                          !- Rain {Yes/No}
  No,                                                          !- Snow on ground {Yes/No}
  No,                                                          !- Daylight Savings Time Indicator {Yes/No}
  ASHRAETau2017,                                               !- Solar Model Indicator
  ,                                                            !- Beam Solar Day Schedule Name
  ,                                                            !- Diffuse Solar Day Schedule Name
  0.333,                                                       !- ASHRAE Clear Sky Beam Optical Depth (taub)
  2.495;                                                       !- ASHRAE Clear Sky Diffuse Optical Depth (taud)



Sizing:Parameters,
 1.25,                     !- heating factor
 1.15;                     !- cooling factor

GlobalGeometryRules,
 UpperLeftCorner,          !- starting vertex position
 Counterclockwise,         !- vertex entry direction
 Relative;                 !- coordinate system

Building,
 Building,                 !- name
 0.0,                      !- clockwise north axis
 City,                     !- terrain
 ,                         !- loads convergence tolerance
 ,                         !- temperature convergence tolerance
 FullExterior;             !- solar distribution

Site:WaterMainsTemperature,
 CorrelationFromWeatherFile; !- calculation method

Site:GroundTemperature:BuildingSurface,
 6.30,
 5.43,
 6.97,
 9.38,
 15.67,
 20.52,
 23.80,
 24.80,
 23.10,
 19.33,
 14.29,
 9.62;  !- monthly ground temperatures at 0.5 m (EPW)

!-   =======================================
!-   ================ MODEL ================
!-   =======================================


!-   ========= SCHEDULE TYPE LIMITS =========


ScheduleTypeLimits,
 Temperature,              !- name
 -273.15,                  !- lower limit value
 ,                         !- upper limit value
 Continuous,               !- numeric type
 Temperature;              !- unit type

ScheduleTypeLimits,
 Activity Level,           !- name
 0.0,                      !- lower limit value
 ,                         !- upper limit value
 Continuous,               !- numeric type
 ActivityLevel;            !- unit type

ScheduleTypeLimits,
 Fractional,               !- name
 0.0,                      !- lower limit value
 1.0,                      !- upper limit value
 Continuous,               !- numeric type
 Dimensionless;            !- unit type

ScheduleTypeLimits,
 On-Off,                   !- name
 0.0,                      !- lower limit value
 1.0,                      !- upper limit value
 Discrete,                 !- numeric type
 Dimensionless;            !- unit type

!-   ============== SCHEDULES ==============


Schedule:Year,
 OccSch_Assembly,          !- schedule name
 Fractional,               !- schedule type limits
 OccSch_Assembly_Week 1,   !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 OccSch_Assembly_Week 1,   !- name
 OccSch_Assembly_Sunday0,  !- sunday
 OccSch_Assembly_Weekdays0, !- monday
 OccSch_Assembly_Weekdays0, !- tuesday
 OccSch_Assembly_Weekdays0, !- wednesday
 OccSch_Assembly_Weekdays0, !- thursday
 OccSch_Assembly_Weekdays0, !- friday
 OccSch_Assembly_Saturday0, !- saturday
 OccSch_Assembly_Off,      !- holiday
 OccSch_Assembly_Off,      !- summer design day
 OccSch_Assembly_Off,      !- winter design day
 OccSch_Assembly_Off,      !- custom day 1
 OccSch_Assembly_Off;      !- custom day 2

Schedule:Day:Interval,
 OccSch_Assembly_Off,      !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Assembly_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 0.3,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Assembly_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Assembly_Sunday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Cooling setpoint 24,      !- schedule name
 Temperature,              !- schedule type limits
 24.0;                     !- value

Schedule:Year,
 LghSch_Circulation,       !- schedule name
 Fractional,               !- schedule type limits
 LghSch_Circulation_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 LghSch_Circulation_Week 1, !- name
 LghSch_Circulation_Sunday0, !- sunday
 LghSch_Circulation_Weekdays0, !- monday
 LghSch_Circulation_Weekdays0, !- tuesday
 LghSch_Circulation_Weekdays0, !- wednesday
 LghSch_Circulation_Weekdays0, !- thursday
 LghSch_Circulation_Weekdays0, !- friday
 LghSch_Circulation_Saturday0, !- saturday
 LghSch_Circulation_Off,   !- holiday
 LghSch_Circulation_Off,   !- summer design day
 LghSch_Circulation_Off,   !- winter design day
 LghSch_Circulation_Off,   !- custom day 1
 LghSch_Circulation_Off;   !- custom day 2

Schedule:Day:Interval,
 LghSch_Circulation_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Circulation_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 19:00,                    !- time 2 {hh:mm}
 0.1,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Circulation_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.05,                     !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Circulation_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 AlwaysOff,                !- schedule name
 Fractional,               !- schedule type limits
 0.0;                      !- value

Schedule:Year,
 LghSch_Assembly,          !- schedule name
 Fractional,               !- schedule type limits
 LghSch_Assembly_Week 1,   !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 LghSch_Assembly_Week 1,   !- name
 LghSch_Assembly_Sunday0,  !- sunday
 LghSch_Assembly_Weekdays0, !- monday
 LghSch_Assembly_Weekdays0, !- tuesday
 LghSch_Assembly_Weekdays0, !- wednesday
 LghSch_Assembly_Weekdays0, !- thursday
 LghSch_Assembly_Weekdays0, !- friday
 LghSch_Assembly_Saturday0, !- saturday
 LghSch_Assembly_Off,      !- holiday
 LghSch_Assembly_Off,      !- summer design day
 LghSch_Assembly_Off,      !- winter design day
 LghSch_Assembly_Off,      !- custom day 1
 LghSch_Assembly_Off;      !- custom day 2

Schedule:Day:Interval,
 LghSch_Assembly_Off,      !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Assembly_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 0.3,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Assembly_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Assembly_Sunday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Heating setpoint 20,      !- schedule name
 Temperature,              !- schedule type limits
 20.0;                     !- value

Schedule:Constant,
 Heating setpoint 18,      !- schedule name
 Temperature,              !- schedule type limits
 18.0;                     !- value

Schedule:Constant,
 AlwaysOn,                 !- schedule name
 Fractional,               !- schedule type limits
 1.0;                      !- value

Schedule:Year,
 EqpSch_Circulation,       !- schedule name
 Fractional,               !- schedule type limits
 EqpSch_Circulation_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 EqpSch_Circulation_Week 1, !- name
 EqpSch_Circulation_Sunday0, !- sunday
 EqpSch_Circulation_Weekdays0, !- monday
 EqpSch_Circulation_Weekdays0, !- tuesday
 EqpSch_Circulation_Weekdays0, !- wednesday
 EqpSch_Circulation_Weekdays0, !- thursday
 EqpSch_Circulation_Weekdays0, !- friday
 EqpSch_Circulation_Saturday0, !- saturday
 EqpSch_Circulation_Off,   !- holiday
 EqpSch_Circulation_Off,   !- summer design day
 EqpSch_Circulation_Off,   !- winter design day
 EqpSch_Circulation_Off,   !- custom day 1
 EqpSch_Circulation_Off;   !- custom day 2

Schedule:Day:Interval,
 EqpSch_Circulation_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Circulation_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 19:00,                    !- time 2 {hh:mm}
 0.1,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Circulation_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.05,                     !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Circulation_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Cooling setpoint 26,      !- schedule name
 Temperature,              !- schedule type limits
 26.0;                     !- value

Schedule:Year,
 HtnSch_Season_Weekdays_7-18, !- schedule name
 On-Off,                   !- schedule type limits
 HtnSch_Season_Weekdays_7-18_Week 3, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 4,                        !- end month 1
 15,                       !- end day 1
 HtnSch_Season_Weekdays_7-18_Week 2, !- week schedule name 2
 4,                        !- start month 2
 16,                       !- start day 2
 10,                       !- end month 2
 14,                       !- end day 2
 HtnSch_Season_Weekdays_7-18_Week 1, !- week schedule name 3
 10,                       !- start month 3
 15,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 HtnSch_Season_Weekdays_7-18_Week 1, !- name
 HtnSch_Season_Weekdays_7-18_Sunday1, !- sunday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- monday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- tuesday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- wednesday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- thursday
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- friday
 HtnSch_Season_Weekdays_7-18_Saturday1, !- saturday
 HtnSch_Season_Weekdays_7-18_Off, !- holiday
 HtnSch_Season_Weekdays_7-18_Off, !- summer design day
 HtnSch_Season_Weekdays_7-18_Off, !- winter design day
 HtnSch_Season_Weekdays_7-18_Off, !- custom day 1
 HtnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Weekdays_7-18_Week 2, !- name
 HtnSch_Season_Weekdays_7-18_Off, !- sunday
 HtnSch_Season_Weekdays_7-18_Off, !- monday
 HtnSch_Season_Weekdays_7-18_Off, !- tuesday
 HtnSch_Season_Weekdays_7-18_Off, !- wednesday
 HtnSch_Season_Weekdays_7-18_Off, !- thursday
 HtnSch_Season_Weekdays_7-18_Off, !- friday
 HtnSch_Season_Weekdays_7-18_Off, !- saturday
 HtnSch_Season_Weekdays_7-18_Off, !- holiday
 HtnSch_Season_Weekdays_7-18_Off, !- summer design day
 HtnSch_Season_Weekdays_7-18_Off, !- winter design day
 HtnSch_Season_Weekdays_7-18_Off, !- custom day 1
 HtnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Weekdays_7-18_Week 3, !- name
 HtnSch_Season_Weekdays_7-18_Sunday0, !- sunday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- monday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- tuesday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- wednesday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- thursday
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- friday
 HtnSch_Season_Weekdays_7-18_Saturday0, !- saturday
 HtnSch_Season_Weekdays_7-18_Off, !- holiday
 HtnSch_Season_Weekdays_7-18_Off, !- summer design day
 HtnSch_Season_Weekdays_7-18_Off, !- winter design day
 HtnSch_Season_Weekdays_7-18_Off, !- custom day 1
 HtnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Weekdays1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Saturday1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays_7-18_Sunday1, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 HtnSch_Season,            !- schedule name
 On-Off,                   !- schedule type limits
 HtnSch_Season_Week 3,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 4,                        !- end month 1
 15,                       !- end day 1
 HtnSch_Season_Week 2,     !- week schedule name 2
 4,                        !- start month 2
 16,                       !- start day 2
 10,                       !- end month 2
 14,                       !- end day 2
 HtnSch_Season_Week 1,     !- week schedule name 3
 10,                       !- start month 3
 15,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 HtnSch_Season_Week 1,     !- name
 HtnSch_Season_Sunday1,    !- sunday
 HtnSch_Season_Weekdays1,  !- monday
 HtnSch_Season_Weekdays1,  !- tuesday
 HtnSch_Season_Weekdays1,  !- wednesday
 HtnSch_Season_Weekdays1,  !- thursday
 HtnSch_Season_Weekdays1,  !- friday
 HtnSch_Season_Saturday1,  !- saturday
 HtnSch_Season_Off,        !- holiday
 HtnSch_Season_Off,        !- summer design day
 HtnSch_Season_Off,        !- winter design day
 HtnSch_Season_Off,        !- custom day 1
 HtnSch_Season_Off;        !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Week 2,     !- name
 HtnSch_Season_Off,        !- sunday
 HtnSch_Season_Off,        !- monday
 HtnSch_Season_Off,        !- tuesday
 HtnSch_Season_Off,        !- wednesday
 HtnSch_Season_Off,        !- thursday
 HtnSch_Season_Off,        !- friday
 HtnSch_Season_Off,        !- saturday
 HtnSch_Season_Off,        !- holiday
 HtnSch_Season_Off,        !- summer design day
 HtnSch_Season_Off,        !- winter design day
 HtnSch_Season_Off,        !- custom day 1
 HtnSch_Season_Off;        !- custom day 2

Schedule:Week:Daily,
 HtnSch_Season_Week 3,     !- name
 HtnSch_Season_Sunday0,    !- sunday
 HtnSch_Season_Weekdays0,  !- monday
 HtnSch_Season_Weekdays0,  !- tuesday
 HtnSch_Season_Weekdays0,  !- wednesday
 HtnSch_Season_Weekdays0,  !- thursday
 HtnSch_Season_Weekdays0,  !- friday
 HtnSch_Season_Saturday0,  !- saturday
 HtnSch_Season_Off,        !- holiday
 HtnSch_Season_Off,        !- summer design day
 HtnSch_Season_Off,        !- winter design day
 HtnSch_Season_Off,        !- custom day 1
 HtnSch_Season_Off;        !- custom day 2

Schedule:Day:Interval,
 HtnSch_Season_Off,        !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays0,  !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Saturday0,  !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Sunday0,    !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Weekdays1,  !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Saturday1,  !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Day:Interval,
 HtnSch_Season_Sunday1,    !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 1.0;                      !- value until time 1

Schedule:Constant,
 Heating setpoint 16,      !- schedule name
 Temperature,              !- schedule type limits
 16.0;                     !- value

Schedule:Year,
 OccSch_Circulation,       !- schedule name
 Fractional,               !- schedule type limits
 OccSch_Circulation_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 OccSch_Circulation_Week 1, !- name
 OccSch_Circulation_Sunday0, !- sunday
 OccSch_Circulation_Weekdays0, !- monday
 OccSch_Circulation_Weekdays0, !- tuesday
 OccSch_Circulation_Weekdays0, !- wednesday
 OccSch_Circulation_Weekdays0, !- thursday
 OccSch_Circulation_Weekdays0, !- friday
 OccSch_Circulation_Saturday0, !- saturday
 OccSch_Circulation_Off,   !- holiday
 OccSch_Circulation_Off,   !- summer design day
 OccSch_Circulation_Off,   !- winter design day
 OccSch_Circulation_Off,   !- custom day 1
 OccSch_Circulation_Off;   !- custom day 2

Schedule:Day:Interval,
 OccSch_Circulation_Off,   !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Circulation_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 19:00,                    !- time 2 {hh:mm}
 0.1,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Circulation_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.05,                     !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Circulation_Sunday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Seated Adult Activity,    !- schedule name
 Activity Level,           !- schedule type limits
 120.0;                    !- value

Schedule:Year,
 EqpSch_Assembly,          !- schedule name
 Fractional,               !- schedule type limits
 EqpSch_Assembly_Week 1,   !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 EqpSch_Assembly_Week 1,   !- name
 EqpSch_Assembly_Sunday0,  !- sunday
 EqpSch_Assembly_Weekdays0, !- monday
 EqpSch_Assembly_Weekdays0, !- tuesday
 EqpSch_Assembly_Weekdays0, !- wednesday
 EqpSch_Assembly_Weekdays0, !- thursday
 EqpSch_Assembly_Weekdays0, !- friday
 EqpSch_Assembly_Saturday0, !- saturday
 EqpSch_Assembly_Off,      !- holiday
 EqpSch_Assembly_Off,      !- summer design day
 EqpSch_Assembly_Off,      !- winter design day
 EqpSch_Assembly_Off,      !- custom day 1
 EqpSch_Assembly_Off;      !- custom day 2

Schedule:Day:Interval,
 EqpSch_Assembly_Off,      !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Assembly_Weekdays0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 09:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 0.3,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Assembly_Saturday0, !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Assembly_Sunday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 VntSch_Weekdays_7-18,     !- schedule name
 On-Off,                   !- schedule type limits
 VntSch_Weekdays_7-18_Week 1, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 VntSch_Weekdays_7-18_Week 1, !- name
 VntSch_Weekdays_7-18_Sunday0, !- sunday
 VntSch_Weekdays_7-18_Weekdays0, !- monday
 VntSch_Weekdays_7-18_Weekdays0, !- tuesday
 VntSch_Weekdays_7-18_Weekdays0, !- wednesday
 VntSch_Weekdays_7-18_Weekdays0, !- thursday
 VntSch_Weekdays_7-18_Weekdays0, !- friday
 VntSch_Weekdays_7-18_Saturday0, !- saturday
 VntSch_Weekdays_7-18_Off, !- holiday
 VntSch_Weekdays_7-18_Off, !- summer design day
 VntSch_Weekdays_7-18_Off, !- winter design day
 VntSch_Weekdays_7-18_Off, !- custom day 1
 VntSch_Weekdays_7-18_Off; !- custom day 2

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 VntSch_Weekdays_7-18_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 OccSch_Office,            !- schedule name
 Fractional,               !- schedule type limits
 OccSch_Office_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 OccSch_Office_Week 1,     !- name
 OccSch_Office_Sunday0,    !- sunday
 OccSch_Office_Weekdays0,  !- monday
 OccSch_Office_Weekdays0,  !- tuesday
 OccSch_Office_Weekdays0,  !- wednesday
 OccSch_Office_Weekdays0,  !- thursday
 OccSch_Office_Weekdays0,  !- friday
 OccSch_Office_Saturday0,  !- saturday
 OccSch_Office_Off,        !- holiday
 OccSch_Office_Off,        !- summer design day
 OccSch_Office_Off,        !- winter design day
 OccSch_Office_Off,        !- custom day 1
 OccSch_Office_Off;        !- custom day 2

Schedule:Day:Interval,
 OccSch_Office_Off,        !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 OccSch_Office_Weekdays0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 08:00,                    !- time 2 {hh:mm}
 0.3,                      !- value until time 2
 12:00,                    !- time 3 {hh:mm}
 0.9,                      !- value until time 3
 14:00,                    !- time 4 {hh:mm}
 0.5,                      !- value until time 4
 18:00,                    !- time 5 {hh:mm}
 0.9,                      !- value until time 5
 20:00,                    !- time 6 {hh:mm}
 0.2,                      !- value until time 6
 24:00,                    !- time 7 {hh:mm}
 0.0;                      !- value until time 7

Schedule:Day:Interval,
 OccSch_Office_Saturday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.2,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 OccSch_Office_Sunday0,    !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 ClnSch_Season_Weekdays_7-18, !- schedule name
 On-Off,                   !- schedule type limits
 ClnSch_Season_Weekdays_7-18_Week 2, !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 5,                        !- end month 1
 31,                       !- end day 1
 ClnSch_Season_Weekdays_7-18_Week 1, !- week schedule name 2
 6,                        !- start month 2
 1,                        !- start day 2
 9,                        !- end month 2
 15,                       !- end day 2
 ClnSch_Season_Weekdays_7-18_Week 2, !- week schedule name 3
 9,                        !- start month 3
 16,                       !- start day 3
 12,                       !- end month 3
 31;                       !- end day 3

Schedule:Week:Daily,
 ClnSch_Season_Weekdays_7-18_Week 1, !- name
 ClnSch_Season_Weekdays_7-18_Sunday0, !- sunday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- monday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- tuesday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- wednesday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- thursday
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- friday
 ClnSch_Season_Weekdays_7-18_Saturday0, !- saturday
 ClnSch_Season_Weekdays_7-18_Off, !- holiday
 ClnSch_Season_Weekdays_7-18_Off, !- summer design day
 ClnSch_Season_Weekdays_7-18_Off, !- winter design day
 ClnSch_Season_Weekdays_7-18_Off, !- custom day 1
 ClnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Week:Daily,
 ClnSch_Season_Weekdays_7-18_Week 2, !- name
 ClnSch_Season_Weekdays_7-18_Off, !- sunday
 ClnSch_Season_Weekdays_7-18_Off, !- monday
 ClnSch_Season_Weekdays_7-18_Off, !- tuesday
 ClnSch_Season_Weekdays_7-18_Off, !- wednesday
 ClnSch_Season_Weekdays_7-18_Off, !- thursday
 ClnSch_Season_Weekdays_7-18_Off, !- friday
 ClnSch_Season_Weekdays_7-18_Off, !- saturday
 ClnSch_Season_Weekdays_7-18_Off, !- holiday
 ClnSch_Season_Weekdays_7-18_Off, !- summer design day
 ClnSch_Season_Weekdays_7-18_Off, !- winter design day
 ClnSch_Season_Weekdays_7-18_Off, !- custom day 1
 ClnSch_Season_Weekdays_7-18_Off; !- custom day 2

Schedule:Day:Interval,
 ClnSch_Season_Weekdays_7-18_Off, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 ClnSch_Season_Weekdays_7-18_Weekdays0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 18:00,                    !- time 2 {hh:mm}
 1.0,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 ClnSch_Season_Weekdays_7-18_Saturday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 ClnSch_Season_Weekdays_7-18_Sunday0, !- schedule name
 On-Off,                   !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 LghSch_Office,            !- schedule name
 Fractional,               !- schedule type limits
 LghSch_Office_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 LghSch_Office_Week 1,     !- name
 LghSch_Office_Sunday0,    !- sunday
 LghSch_Office_Weekdays0,  !- monday
 LghSch_Office_Weekdays0,  !- tuesday
 LghSch_Office_Weekdays0,  !- wednesday
 LghSch_Office_Weekdays0,  !- thursday
 LghSch_Office_Weekdays0,  !- friday
 LghSch_Office_Saturday0,  !- saturday
 LghSch_Office_Off,        !- holiday
 LghSch_Office_Off,        !- summer design day
 LghSch_Office_Off,        !- winter design day
 LghSch_Office_Off,        !- custom day 1
 LghSch_Office_Off;        !- custom day 2

Schedule:Day:Interval,
 LghSch_Office_Off,        !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 LghSch_Office_Weekdays0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 08:00,                    !- time 2 {hh:mm}
 0.3,                      !- value until time 2
 12:00,                    !- time 3 {hh:mm}
 0.9,                      !- value until time 3
 14:00,                    !- time 4 {hh:mm}
 0.5,                      !- value until time 4
 18:00,                    !- time 5 {hh:mm}
 0.9,                      !- value until time 5
 20:00,                    !- time 6 {hh:mm}
 0.2,                      !- value until time 6
 24:00,                    !- time 7 {hh:mm}
 0.0;                      !- value until time 7

Schedule:Day:Interval,
 LghSch_Office_Saturday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.2,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 LghSch_Office_Sunday0,    !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Year,
 EqpSch_Office,            !- schedule name
 Fractional,               !- schedule type limits
 EqpSch_Office_Week 1,     !- week schedule name 1
 1,                        !- start month 1
 1,                        !- start day 1
 12,                       !- end month 1
 31;                       !- end day 1

Schedule:Week:Daily,
 EqpSch_Office_Week 1,     !- name
 EqpSch_Office_Sunday0,    !- sunday
 EqpSch_Office_Weekdays0,  !- monday
 EqpSch_Office_Weekdays0,  !- tuesday
 EqpSch_Office_Weekdays0,  !- wednesday
 EqpSch_Office_Weekdays0,  !- thursday
 EqpSch_Office_Weekdays0,  !- friday
 EqpSch_Office_Saturday0,  !- saturday
 EqpSch_Office_Off,        !- holiday
 EqpSch_Office_Off,        !- summer design day
 EqpSch_Office_Off,        !- winter design day
 EqpSch_Office_Off,        !- custom day 1
 EqpSch_Office_Off;        !- custom day 2

Schedule:Day:Interval,
 EqpSch_Office_Off,        !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Day:Interval,
 EqpSch_Office_Weekdays0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 07:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 08:00,                    !- time 2 {hh:mm}
 0.3,                      !- value until time 2
 12:00,                    !- time 3 {hh:mm}
 0.9,                      !- value until time 3
 14:00,                    !- time 4 {hh:mm}
 0.5,                      !- value until time 4
 18:00,                    !- time 5 {hh:mm}
 0.9,                      !- value until time 5
 20:00,                    !- time 6 {hh:mm}
 0.2,                      !- value until time 6
 24:00,                    !- time 7 {hh:mm}
 0.0;                      !- value until time 7

Schedule:Day:Interval,
 EqpSch_Office_Saturday0,  !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 08:00,                    !- time 1 {hh:mm}
 0.0,                      !- value until time 1
 13:00,                    !- time 2 {hh:mm}
 0.2,                      !- value until time 2
 24:00,                    !- time 3 {hh:mm}
 0.0;                      !- value until time 3

Schedule:Day:Interval,
 EqpSch_Office_Sunday0,    !- schedule name
 Fractional,               !- schedule type limits
 No,                       !- interpolate to timestep
 24:00,                    !- time 1 {hh:mm}
 0.0;                      !- value until time 1

Schedule:Constant,
 Always On,                !- schedule name
 Fractional,               !- schedule type limits
 1.0;                      !- value

!-   ============== MATERIALS ==============


Material,
 Rusticated lime render 30mm, !- name
 MediumRough,              !- roughness
 0.03,                     !- thickness {m}
 0.8,                      !- conductivity {W/m-K}
 1700.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Lime screed 50mm,         !- name
 MediumRough,              !- roughness
 0.05,                     !- thickness {m}
 0.9,                      !- conductivity {W/m-K}
 1800.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Solid brick jack-arch slab 120mm, !- name
 MediumRough,              !- roughness
 0.12,                     !- thickness {m}
 0.8,                      !- conductivity {W/m-K}
 1700.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

WindowMaterial:Glazing,
 Generic Clear Glass,      !- name
 SpectralAverage,          !- optical data type
 ,                         !- spectral data set name
 0.006,                    !- thickness {m}
 0.77,                     !- solar transmittance
 0.07,                     !- solar reflectance front
 0.07,                     !- solar reflectance back
 0.88,                     !- visible transmittance
 0.08,                     !- visible reflectance front
 0.08,                     !- visible reflectance back
 0.0,                      !- infrared_transmittance
 0.84,                     !- emissivity front
 0.84,                     !- emissivity back
 1.0,                      !- conductivity {W/m-K}
 1.0,                      !- dirt correction factor
 No;                       !- solar diffusing

Material,
 Generic 25mm Insulation,  !- name
 MediumRough,              !- roughness
 0.025,                    !- thickness {m}
 0.03,                     !- conductivity {W/m-K}
 43.0,                     !- density {kg/m3}
 1210.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Timber floorboards 25mm,  !- name
 MediumRough,              !- roughness
 0.025,                    !- thickness {m}
 0.13,                     !- conductivity {W/m-K}
 500.0,                    !- density {kg/m3}
 1600.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

WindowMaterial:Gas,
 Generic Window Air Gap,   !- name
 Air,                      !- gas type
 0.0127;                   !- thickness {m}

Material,
 Generic Roof Membrane,    !- name
 MediumRough,              !- roughness
 0.01,                     !- thickness {m}
 0.16,                     !- conductivity {W/m-K}
 1120.0,                   !- density {kg/m3}
 1460.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.65,                     !- solar absorptance
 0.65;                     !- visible absorptance

Material,
 Generic Gypsum Board,     !- name
 MediumSmooth,             !- roughness
 0.0127,                   !- thickness {m}
 0.16,                     !- conductivity {W/m-K}
 800.0,                    !- density {kg/m3}
 1090.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.5,                      !- solar absorptance
 0.5;                      !- visible absorptance

Material,
 Generic 50mm Insulation,  !- name
 MediumRough,              !- roughness
 0.05,                     !- thickness {m}
 0.03,                     !- conductivity {W/m-K}
 43.0,                     !- density {kg/m3}
 1210.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Timber battens 30mm,      !- name
 MediumRough,              !- roughness
 0.03,                     !- thickness {m}
 0.13,                     !- conductivity {W/m-K}
 500.0,                    !- density {kg/m3}
 1600.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Timber beams 200mm,       !- name
 MediumRough,              !- roughness
 0.2,                      !- thickness {m}
 0.13,                     !- conductivity {W/m-K}
 500.0,                    !- density {kg/m3}
 1600.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Ceiling Air Gap,  !- name
 Smooth,                   !- roughness
 0.1,                      !- thickness {m}
 0.556,                    !- conductivity {W/m-K}
 1.28,                     !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Reed-and-plaster ceiling 25mm, !- name
 MediumRough,              !- roughness
 0.025,                    !- thickness {m}
 0.3,                      !- conductivity {W/m-K}
 900.0,                    !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Lime screed 60mm,         !- name
 MediumRough,              !- roughness
 0.06,                     !- thickness {m}
 0.9,                      !- conductivity {W/m-K}
 1800.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Solid clay brick 120mm,   !- name
 MediumRough,              !- roughness
 0.12,                     !- thickness {m}
 0.72,                     !- conductivity {W/m-K}
 1800.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Brick,            !- name
 MediumRough,              !- roughness
 0.1,                      !- thickness {m}
 0.9,                      !- conductivity {W/m-K}
 1920.0,                   !- density {kg/m3}
 790.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.65,                     !- solar absorptance
 0.65;                     !- visible absorptance

WindowMaterial:Glazing,
 Generic Low-e Glass,      !- name
 SpectralAverage,          !- optical data type
 ,                         !- spectral data set name
 0.006,                    !- thickness {m}
 0.45,                     !- solar transmittance
 0.36,                     !- solar reflectance front
 0.36,                     !- solar reflectance back
 0.71,                     !- visible transmittance
 0.21,                     !- visible reflectance front
 0.21,                     !- visible reflectance back
 0.0,                      !- infrared_transmittance
 0.84,                     !- emissivity front
 0.047,                    !- emissivity back
 1.0,                      !- conductivity {W/m-K}
 1.0,                      !- dirt correction factor
 No;                       !- solar diffusing

Material,
 Clay roof tiles 20mm,     !- name
 MediumRough,              !- roughness
 0.02,                     !- thickness {m}
 1.0,                      !- conductivity {W/m-K}
 2000.0,                   !- density {kg/m3}
 800.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Exposed solid brick 120mm, !- name
 MediumRough,              !- roughness
 0.12,                     !- thickness {m}
 0.8,                      !- conductivity {W/m-K}
 1850.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Venetian terrazzo 30mm,   !- name
 MediumRough,              !- roughness
 0.03,                     !- thickness {m}
 1.5,                      !- conductivity {W/m-K}
 2300.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Timber rafters 200mm,     !- name
 MediumRough,              !- roughness
 0.2,                      !- thickness {m}
 0.13,                     !- conductivity {W/m-K}
 500.0,                    !- density {kg/m3}
 1600.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Lead sheet 3mm,           !- name
 MediumRough,              !- roughness
 0.003,                    !- thickness {m}
 35.0,                     !- conductivity {W/m-K}
 11300.0,                  !- density {kg/m3}
 130.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Lime plaster 20mm,        !- name
 MediumRough,              !- roughness
 0.02,                     !- thickness {m}
 0.7,                      !- conductivity {W/m-K}
 1600.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Painted Metal,    !- name
 Smooth,                   !- roughness
 0.0015,                   !- thickness {m}
 45.0,                     !- conductivity {W/m-K}
 7690.0,                   !- density {kg/m3}
 410.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.5,                      !- solar absorptance
 0.5;                      !- visible absorptance

Material,
 Generic Acoustic Tile,    !- name
 MediumSmooth,             !- roughness
 0.02,                     !- thickness {m}
 0.06,                     !- conductivity {W/m-K}
 368.0,                    !- density {kg/m3}
 590.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.2,                      !- solar absorptance
 0.2;                      !- visible absorptance

Material,
 Generic 25mm Wood,        !- name
 MediumSmooth,             !- roughness
 0.0254,                   !- thickness {m}
 0.15,                     !- conductivity {W/m-K}
 608.0,                    !- density {kg/m3}
 1630.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.5,                      !- solar absorptance
 0.5;                      !- visible absorptance

Material,
 Timber boarding 25mm,     !- name
 MediumRough,              !- roughness
 0.025,                    !- thickness {m}
 0.13,                     !- conductivity {W/m-K}
 500.0,                    !- density {kg/m3}
 1600.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Lime plaster 15mm,        !- name
 MediumRough,              !- roughness
 0.015,                    !- thickness {m}
 0.7,                      !- conductivity {W/m-K}
 1600.0,                   !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic LW Concrete,      !- name
 MediumRough,              !- roughness
 0.1,                      !- thickness {m}
 0.53,                     !- conductivity {W/m-K}
 1280.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.8,                      !- solar absorptance
 0.8;                      !- visible absorptance

Material,
 Air cavity 240mm,         !- name
 MediumRough,              !- roughness
 0.24,                     !- thickness {m}
 0.33,                     !- conductivity {W/m-K}
 1.2,                      !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Solid clay brick 550mm,   !- name
 MediumRough,              !- roughness
 0.55,                     !- thickness {m}
 0.72,                     !- conductivity {W/m-K}
 1800.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic Wall Air Gap,     !- name
 Smooth,                   !- roughness
 0.1,                      !- thickness {m}
 0.667,                    !- conductivity {W/m-K}
 1.28,                     !- density {kg/m3}
 1000.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Generic HW Concrete,      !- name
 MediumRough,              !- roughness
 0.2,                      !- thickness {m}
 1.95,                     !- conductivity {W/m-K}
 2240.0,                   !- density {kg/m3}
 900.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.8,                      !- solar absorptance
 0.8;                      !- visible absorptance

Material,
 Solid clay brick 330mm,   !- name
 MediumRough,              !- roughness
 0.33,                     !- thickness {m}
 0.72,                     !- conductivity {W/m-K}
 1800.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Solid clay brick 420mm,   !- name
 MediumRough,              !- roughness
 0.42,                     !- thickness {m}
 0.72,                     !- conductivity {W/m-K}
 1800.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Timber beams 180mm,       !- name
 MediumRough,              !- roughness
 0.18,                     !- thickness {m}
 0.13,                     !- conductivity {W/m-K}
 500.0,                    !- density {kg/m3}
 1600.0,                   !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

Material,
 Solid brick jack-arch slab 220mm, !- name
 MediumRough,              !- roughness
 0.22,                     !- thickness {m}
 0.8,                      !- conductivity {W/m-K}
 1700.0,                   !- density {kg/m3}
 840.0,                    !- specific heat {J/kg-K}
 0.9,                      !- thermal absorptance
 0.7,                      !- solar absorptance
 0.7;                      !- visible absorptance

WindowMaterial:SimpleGlazingSystem,
 Glazing_U4.9_SHGC0.8_VT0.85 Material, !- name
 4.9,                      !- u-factor {W/m2-K}
 0.8,                      !- shgc
 0.85;                     !- vt

!-   ============ CONSTRUCTIONS ============


Construction,
 TBIM_Timber_Attic_Floor_250_Rev, !- name
 Reed-and-plaster ceiling 25mm, !- layer 1
 Timber beams 200mm,       !- layer 2
 Timber floorboards 25mm;  !- layer 3

Construction,
 Generic Interior Wall,    !- name
 Generic Gypsum Board,     !- layer 1
 Generic Wall Air Gap,     !- layer 2
 Generic Gypsum Board;     !- layer 3

Construction,
 TBIM_Timber_Attic_Floor_250, !- name
 Timber floorboards 25mm,  !- layer 1
 Timber beams 200mm,       !- layer 2
 Reed-and-plaster ceiling 25mm; !- layer 3

Construction,
 TBIM_Solid_Brick_Partition_150_Rev, !- name
 Lime plaster 15mm,        !- layer 1
 Solid clay brick 120mm,   !- layer 2
 Lime plaster 15mm;        !- layer 3

Construction,
 TBIM_Solid_Brick_Partition_150, !- name
 Lime plaster 15mm,        !- layer 1
 Solid clay brick 120mm,   !- layer 2
 Lime plaster 15mm;        !- layer 3

Construction,
 TBIM_Exposed_Brick_Tower_Wall_450, !- name
 Exposed solid brick 120mm, !- layer 1
 Solid clay brick 330mm;   !- layer 2

Construction,
 Generic Underground Roof, !- name
 Generic 50mm Insulation,  !- layer 1
 Generic HW Concrete,      !- layer 2
 Generic Ceiling Air Gap,  !- layer 3
 Generic Acoustic Tile;    !- layer 4

Construction,
 Generic Interior Door,    !- name
 Generic 25mm Wood;        !- layer 1

Construction,
 TBIM_Lead_Tower_Roof_208, !- name
 Lead sheet 3mm,           !- layer 1
 Timber boarding 25mm,     !- layer 2
 Timber beams 180mm;       !- layer 3

Construction:AirBoundary,
 Generic Air Boundary,     !- construction name
 None;                     !- air exchange method

Construction,
 Generic Double Pane,      !- name
 Generic Low-e Glass,      !- layer 1
 Generic Window Air Gap,   !- layer 2
 Generic Clear Glass;      !- layer 3

Construction,
 Generic Single Pane,      !- name
 Generic Clear Glass;      !- layer 1

Construction,
 TBIM_Solid_Brick_Spine_Wall_460, !- name
 Lime plaster 20mm,        !- layer 1
 Solid clay brick 420mm,   !- layer 2
 Lime plaster 20mm;        !- layer 3

Construction,
 Generic Exterior Door,    !- name
 Generic Painted Metal,    !- layer 1
 Generic 25mm Insulation,  !- layer 2
 Generic Painted Metal;    !- layer 3

Construction,
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- name
 Lime plaster 20mm,        !- layer 1
 Solid clay brick 420mm,   !- layer 2
 Lime plaster 20mm;        !- layer 3

Construction,
 Generic Roof,             !- name
 Generic Roof Membrane,    !- layer 1
 Generic 50mm Insulation,  !- layer 2
 Generic LW Concrete,      !- layer 3
 Generic Ceiling Air Gap,  !- layer 4
 Generic Acoustic Tile;    !- layer 5

Construction,
 Generic Interior Floor,   !- name
 Generic Acoustic Tile,    !- layer 1
 Generic Ceiling Air Gap,  !- layer 2
 Generic LW Concrete;      !- layer 3

Construction,
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- name
 Lime plaster 15mm,        !- layer 1
 Solid brick jack-arch slab 220mm, !- layer 2
 Lime screed 50mm,         !- layer 3
 Venetian terrazzo 30mm;   !- layer 4

Construction,
 Glazing_U4.9_SHGC0.8_VT0.85, !- name
 Glazing_U4.9_SHGC0.8_VT0.85 Material; !- layer 1

Construction,
 Generic Exposed Floor,    !- name
 Generic Painted Metal,    !- layer 1
 Generic Ceiling Air Gap,  !- layer 2
 Generic 50mm Insulation,  !- layer 3
 Generic LW Concrete;      !- layer 4

Construction,
 Generic Ground Slab,      !- name
 Generic 50mm Insulation,  !- layer 1
 Generic HW Concrete;      !- layer 2

Construction,
 TBIM_Steel_Jack_Arch_Floor_315, !- name
 Venetian terrazzo 30mm,   !- layer 1
 Lime screed 50mm,         !- layer 2
 Solid brick jack-arch slab 220mm, !- layer 3
 Lime plaster 15mm;        !- layer 4

Construction,
 Generic Interior Ceiling, !- name
 Generic LW Concrete,      !- layer 1
 Generic Ceiling Air Gap,  !- layer 2
 Generic Acoustic Tile;    !- layer 3

Construction,
 Generic Underground Wall, !- name
 Generic 50mm Insulation,  !- layer 1
 Generic HW Concrete,      !- layer 2
 Generic Wall Air Gap,     !- layer 3
 Generic Gypsum Board;     !- layer 4

Construction,
 TBIM_Rendered_Solid_Brick_Wall_600, !- name
 Rusticated lime render 30mm, !- layer 1
 Solid clay brick 550mm,   !- layer 2
 Lime plaster 20mm;        !- layer 3

Construction,
 TBIM_Clay_Tile_Timber_Roof_275, !- name
 Clay roof tiles 20mm,     !- layer 1
 Timber battens 30mm,      !- layer 2
 Timber boarding 25mm,     !- layer 3
 Timber rafters 200mm;     !- layer 4

Construction,
 TBIM_Ventilated_Crawl_Space_Floor_450_Rev, !- name
 Air cavity 240mm,         !- layer 1
 Solid brick jack-arch slab 120mm, !- layer 2
 Lime screed 60mm,         !- layer 3
 Venetian terrazzo 30mm;   !- layer 4

Construction,
 Generic Exterior Wall,    !- name
 Generic Brick,            !- layer 1
 Generic LW Concrete,      !- layer 2
 Generic 50mm Insulation,  !- layer 3
 Generic Wall Air Gap,     !- layer 4
 Generic Gypsum Board;     !- layer 5

!-   ============ HVAC SYSTEMS ============


HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone0_BS0,                !- zone name
 Setpoint_Zone0_BS0..Zone0_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone0_BS0..Zone0_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone10_BS900,             !- zone name
 Setpoint_Zone10_BS900..Zone10_BS900, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone10_BS900..Zone10_BS900, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone11_BS450,             !- zone name
 Setpoint_Zone11_BS450..Zone11_BS450, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone11_BS450..Zone11_BS450, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone12_BS900,             !- zone name
 Setpoint_Zone12_BS900..Zone12_BS900, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone12_BS900..Zone12_BS900, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone13_BS900,             !- zone name
 Setpoint_Zone13_BS900..Zone13_BS900, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone13_BS900..Zone13_BS900, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone14_BS450,             !- zone name
 Setpoint_Zone14_BS450..Zone14_BS450, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone14_BS450..Zone14_BS450, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone17_BS0,               !- zone name
 Setpoint_Zone17_BS0..Zone17_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone17_BS0..Zone17_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone18_BS450,             !- zone name
 Setpoint_Zone18_BS450..Zone18_BS450, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone18_BS450..Zone18_BS450, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone19_BS900,             !- zone name
 Setpoint_Zone19_BS900..Zone19_BS900, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone19_BS900..Zone19_BS900, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone1_BS0,                !- zone name
 Setpoint_Zone1_BS0..Zone1_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone1_BS0..Zone1_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone20_BS450,             !- zone name
 Setpoint_Zone20_BS450..Zone20_BS450, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone20_BS450..Zone20_BS450, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone21_BS900,             !- zone name
 Setpoint_Zone21_BS900..Zone21_BS900, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone21_BS900..Zone21_BS900, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone2_BS0,                !- zone name
 Setpoint_Zone2_BS0..Zone2_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone2_BS0..Zone2_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone3_BS0,                !- zone name
 Setpoint_Zone3_BS0..Zone3_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone3_BS0..Zone3_BS0, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone4_BS450,              !- zone name
 Setpoint_Zone4_BS450..Zone4_BS450, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone4_BS450..Zone4_BS450, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone5_BS450,              !- zone name
 Setpoint_Zone5_BS450..Zone5_BS450, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone5_BS450..Zone5_BS450, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone6_BS0,                !- zone name
 Setpoint_Zone6_BS0..Zone6_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season,            !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone7_BS0,                !- zone name
 Setpoint_Zone7_BS0..Zone7_BS0, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 NoLimit,                  !- cooling limit
 ,                         !- max cooling fow rate {m3/s}
 ,                         !- max total cooling capacity
 HtnSch_Season,            !- heating availability schedule
 AlwaysOff,                !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 None,                     !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 ,                         !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone8_BS900,              !- zone name
 Setpoint_Zone8_BS900..Zone8_BS900, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone8_BS900..Zone8_BS900, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
 Zone9_BS450,              !- zone name
 Setpoint_Zone9_BS450..Zone9_BS450, !- template thermostat name
 ,                         !- availability schedule
 50.0,                     !- heating supply air temp {C}
 13.0,                     !- cooling supply air temp {C}
 ,                         !- max heating supply air hr {kg-H2O/kg-air}
 ,                         !- min cooling supply air hr {kg-H2O/kg-air}
 LimitCapacity,            !- heating limit
 ,                         !- max heating fow rate {m3/s}
 Autosize,                 !- max sensible heat capacity
 LimitFlowRateAndCapacity, !- cooling limit
 Autosize,                 !- max cooling fow rate {m3/s}
 Autosize,                 !- max total cooling capacity
 HtnSch_Season_Weekdays_7-18, !- heating availability schedule
 ClnSch_Season_Weekdays_7-18, !- cooling availability schedule
 None,                     !- dehumidification type
 ,                         !- cooling shr
 ,                         !- dehumidification setpoint
 None,                     !- humidification type
 ,                         !- humidification setpoint
 DetailedSpecification,    !- outdoor air method
 ,                         !- oa per person
 ,                         !- oa per area
 ,                         !- oa per zone
 Ventilation_Zone9_BS450..Zone9_BS450, !- outdoor air object name
 None,                     !- demand controlled vent type
 NoEconomizer,             !- economizer type
 None,                     !- heat recovery type
 0.0,                      !- sensible heat recovery effectiveness
 0.0;                      !- latent heat recovery effectiveness

!-   ============ ROOM GEOMETRY ============


!-   ________ZONE:Zone0_BS0________


Zone,
 Zone0_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 270.0,                    !- volume
 60.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.2,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone0_BS0..Zone0_BS0, !- name
 Zone0_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone0_BS0..Zone0_BS0, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone0_BS0..Zone0_BS0, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 botHorFace0-Zone0_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Ventilated_Crawl_Space_Floor_450_Rev, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 0.000,
 7.500, 0.000, 0.000,
 0.000, 0.000, 0.000,
 0.000, 8.000, 0.000;

BuildingSurface:Detailed,
 intVerFace0-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace0-Zone17_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 4.500,
 7.500, 8.000, 0.000,
 0.000, 8.000, 0.000,
 0.000, 8.000, 4.500;

BuildingSurface:Detailed,
 intVerFace1-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace1-Zone2_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 0.000, 4.500,
 7.500, 0.000, 0.000,
 7.500, 8.000, 0.000,
 7.500, 8.000, 4.500;

BuildingSurface:Detailed,
 extVerFace0-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 0.000, 4.500,
 0.000, 0.000, 0.000,
 7.500, 0.000, 0.000,
 7.500, 0.000, 4.500;

FenestrationSurface:Detailed,
 window0,                  !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace0-Zone0_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 3.150, 0.000, 3.300,
 3.150, 0.000, 0.900,
 4.350, 0.000, 0.900,
 4.350, 0.000, 3.300;

BuildingSurface:Detailed,
 extVerFace1-Zone0_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 8.000, 4.500,
 0.000, 8.000, 0.000,
 0.000, 0.000, 0.000,
 0.000, 0.000, 4.500;

FenestrationSurface:Detailed,
 window1,                  !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace1-Zone0_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 4.600, 3.300,
 0.000, 4.600, 0.900,
 0.000, 3.400, 0.900,
 0.000, 3.400, 3.300;

BuildingSurface:Detailed,
 intHorFace0-Zone0_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone0_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace0-Zone4_BS450,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 8.000, 4.500,
 0.000, 0.000, 4.500,
 7.500, 0.000, 4.500,
 7.500, 8.000, 4.500;

!-   ________ZONE:Zone10_BS900________


Zone,
 Zone10_BS900,             !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.0,                      !- ceiling height
 480.0,                    !- volume
 120.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone10_BS900..Zone10_BS900, !- name
 Zone10_BS900,             !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone10_BS900..Zone10_BS900, !- name
 Zone10_BS900,             !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone10_BS900..Zone10_BS900, !- name
 Zone10_BS900,             !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone10_BS900..Zone10_BS900, !- name
 Zone10_BS900,             !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone10_BS900..Zone10_BS900, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone10_BS900..Zone10_BS900, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace37-Zone10_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone10_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace37-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 10.000, 13.000,
 15.000, 10.000, 9.000,
 15.000, 18.000, 9.000,
 15.000, 18.000, 13.000;

BuildingSurface:Detailed,
 intHorFace10-Zone10_BS900, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone10_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace10-Zone9_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 18.000, 9.000,
 15.000, 10.000, 9.000,
 7.500, 10.000, 9.000,
 7.500, 18.000, 9.000;

BuildingSurface:Detailed,
 intHorFace11-Zone10_BS900, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone10_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace11-Zone9_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 18.000, 9.000,
 7.500, 10.000, 9.000,
 0.000, 10.000, 9.000,
 0.000, 18.000, 9.000;

BuildingSurface:Detailed,
 intVerFace38-Zone10_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone10_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace38-Zone19_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 10.000, 13.000,
 7.500, 10.000, 9.000,
 15.000, 10.000, 9.000,
 15.000, 10.000, 13.000;

BuildingSurface:Detailed,
 intVerFace39-Zone10_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone10_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace39-Zone19_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 13.000,
 0.000, 10.000, 9.000,
 7.500, 10.000, 9.000,
 7.500, 10.000, 13.000;

BuildingSurface:Detailed,
 intHorFace20-Zone10_BS900, !- name
 Ceiling,                  !- surface type
 TBIM_Timber_Attic_Floor_250, !- construction name
 Zone10_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace20-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 18.000, 13.000,
 0.000, 10.000, 13.000,
 7.500, 10.000, 13.000,
 7.500, 18.000, 13.000;

BuildingSurface:Detailed,
 intHorFace19-Zone10_BS900, !- name
 Ceiling,                  !- surface type
 TBIM_Timber_Attic_Floor_250, !- construction name
 Zone10_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace19-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 18.000, 13.000,
 7.500, 10.000, 13.000,
 15.000, 10.000, 13.000,
 15.000, 18.000, 13.000;

BuildingSurface:Detailed,
 extVerFace25-Zone10_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone10_BS900,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 18.000, 13.000,
 15.000, 18.000, 9.000,
 7.500, 18.000, 9.000,
 7.500, 18.000, 13.000;

FenestrationSurface:Detailed,
 window24,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace25-Zone10_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 11.850, 18.000, 12.300,
 11.850, 18.000, 9.900,
 10.650, 18.000, 9.900,
 10.650, 18.000, 12.300;

BuildingSurface:Detailed,
 extVerFace26-Zone10_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone10_BS900,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 18.000, 13.000,
 7.500, 18.000, 9.000,
 0.000, 18.000, 9.000,
 0.000, 18.000, 13.000;

FenestrationSurface:Detailed,
 window33,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace26-Zone10_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 4.350, 18.000, 12.300,
 4.350, 18.000, 9.900,
 3.150, 18.000, 9.900,
 3.150, 18.000, 12.300;

BuildingSurface:Detailed,
 extVerFace27-Zone10_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone10_BS900,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 18.000, 13.000,
 0.000, 18.000, 9.000,
 0.000, 10.000, 9.000,
 0.000, 10.000, 13.000;

FenestrationSurface:Detailed,
 window34,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace27-Zone10_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 14.600, 12.300,
 0.000, 14.600, 9.900,
 0.000, 13.400, 9.900,
 0.000, 13.400, 12.300;

!-   ________ZONE:Zone11_BS450________


Zone,
 Zone11_BS450,             !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 540.0,                    !- volume
 120.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone11_BS450..Zone11_BS450, !- name
 Zone11_BS450,             !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone11_BS450..Zone11_BS450, !- name
 Zone11_BS450,             !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone11_BS450..Zone11_BS450, !- name
 Zone11_BS450,             !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone11_BS450..Zone11_BS450, !- name
 Zone11_BS450,             !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone11_BS450..Zone11_BS450, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone11_BS450..Zone11_BS450, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace30-Zone11_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone11_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace30-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 18.000, 9.000,
 25.000, 18.000, 4.500,
 25.000, 10.000, 4.500,
 25.000, 10.000, 9.000;

BuildingSurface:Detailed,
 intHorFace13-Zone11_BS450, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone11_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace13-Zone7_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 18.000, 4.500,
 32.500, 10.000, 4.500,
 25.000, 10.000, 4.500,
 25.000, 18.000, 4.500;

BuildingSurface:Detailed,
 extVerFace33-Zone11_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone11_BS450,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 18.000, 9.000,
 32.500, 18.000, 4.500,
 25.000, 18.000, 4.500,
 25.000, 18.000, 9.000;

FenestrationSurface:Detailed,
 window27,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace33-Zone11_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 29.350, 18.000, 7.800,
 29.350, 18.000, 5.400,
 28.150, 18.000, 5.400,
 28.150, 18.000, 7.800;

BuildingSurface:Detailed,
 intVerFace46-Zone11_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone11_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace46-Zone20_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 10.000, 9.000,
 25.000, 10.000, 4.500,
 32.500, 10.000, 4.500,
 32.500, 10.000, 9.000;

BuildingSurface:Detailed,
 intHorFace29-Zone11_BS450, !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone11_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace29-Zone13_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 18.000, 9.000,
 25.000, 10.000, 9.000,
 32.500, 10.000, 9.000,
 32.500, 18.000, 9.000;

BuildingSurface:Detailed,
 intVerFace45-Zone11_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone11_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace45-Zone20_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 10.000, 9.000,
 32.500, 10.000, 4.500,
 40.000, 10.000, 4.500,
 40.000, 10.000, 9.000;

BuildingSurface:Detailed,
 intHorFace26-Zone11_BS450, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone11_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace26-Zone7_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 18.000, 4.500,
 40.000, 10.000, 4.500,
 32.500, 10.000, 4.500,
 32.500, 18.000, 4.500;

BuildingSurface:Detailed,
 intHorFace33-Zone11_BS450, !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone11_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace33-Zone13_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 18.000, 9.000,
 32.500, 10.000, 9.000,
 40.000, 10.000, 9.000,
 40.000, 18.000, 9.000;

BuildingSurface:Detailed,
 extVerFace46-Zone11_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone11_BS450,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 18.000, 9.000,
 40.000, 18.000, 4.500,
 32.500, 18.000, 4.500,
 32.500, 18.000, 9.000;

FenestrationSurface:Detailed,
 window46,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace46-Zone11_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 36.850, 18.000, 7.800,
 36.850, 18.000, 5.400,
 35.650, 18.000, 5.400,
 35.650, 18.000, 7.800;

BuildingSurface:Detailed,
 extVerFace47-Zone11_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone11_BS450,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 10.000, 9.000,
 40.000, 10.000, 4.500,
 40.000, 18.000, 4.500,
 40.000, 18.000, 9.000;

FenestrationSurface:Detailed,
 window45,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace47-Zone11_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 40.000, 13.400, 7.800,
 40.000, 13.400, 5.400,
 40.000, 14.600, 5.400,
 40.000, 14.600, 7.800;

!-   ________ZONE:Zone12_BS900________


Zone,
 Zone12_BS900,             !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.0,                      !- ceiling height
 480.0,                    !- volume
 120.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone12_BS900..Zone12_BS900, !- name
 Zone12_BS900,             !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone12_BS900..Zone12_BS900, !- name
 Zone12_BS900,             !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone12_BS900..Zone12_BS900, !- name
 Zone12_BS900,             !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone12_BS900..Zone12_BS900, !- name
 Zone12_BS900,             !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone12_BS900..Zone12_BS900, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone12_BS900..Zone12_BS900, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace34-Zone12_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone12_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace34-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 8.000, 13.000,
 25.000, 8.000, 9.000,
 25.000, 0.000, 9.000,
 25.000, 0.000, 13.000;

BuildingSurface:Detailed,
 intHorFace21-Zone12_BS900, !- name
 Ceiling,                  !- surface type
 TBIM_Timber_Attic_Floor_250, !- construction name
 Zone12_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace21-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 8.000, 13.000,
 25.000, 0.000, 13.000,
 32.500, 0.000, 13.000,
 32.500, 8.000, 13.000;

BuildingSurface:Detailed,
 intHorFace23-Zone12_BS900, !- name
 Ceiling,                  !- surface type
 TBIM_Timber_Attic_Floor_250, !- construction name
 Zone12_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace23-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 13.000,
 32.500, 0.000, 13.000,
 40.000, 0.000, 13.000,
 40.000, 8.000, 13.000;

BuildingSurface:Detailed,
 intHorFace30-Zone12_BS900, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone12_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace30-Zone5_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 9.000,
 32.500, 0.000, 9.000,
 25.000, 0.000, 9.000,
 25.000, 8.000, 9.000;

BuildingSurface:Detailed,
 intVerFace53-Zone12_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone12_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace53-Zone21_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 13.000,
 32.500, 8.000, 9.000,
 25.000, 8.000, 9.000,
 25.000, 8.000, 13.000;

BuildingSurface:Detailed,
 extVerFace37-Zone12_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone12_BS900,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 0.000, 13.000,
 25.000, 0.000, 9.000,
 32.500, 0.000, 9.000,
 32.500, 0.000, 13.000;

FenestrationSurface:Detailed,
 window30,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace37-Zone12_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 28.150, 0.000, 12.300,
 28.150, 0.000, 9.900,
 29.350, 0.000, 9.900,
 29.350, 0.000, 12.300;

BuildingSurface:Detailed,
 intVerFace54-Zone12_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone12_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace54-Zone21_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 8.000, 13.000,
 40.000, 8.000, 9.000,
 32.500, 8.000, 9.000,
 32.500, 8.000, 13.000;

BuildingSurface:Detailed,
 extVerFace42-Zone12_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone12_BS900,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 0.000, 13.000,
 40.000, 0.000, 9.000,
 40.000, 8.000, 9.000,
 40.000, 8.000, 13.000;

FenestrationSurface:Detailed,
 window39,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace42-Zone12_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 40.000, 3.400, 12.300,
 40.000, 3.400, 9.900,
 40.000, 4.600, 9.900,
 40.000, 4.600, 12.300;

BuildingSurface:Detailed,
 extVerFace43-Zone12_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone12_BS900,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 0.000, 13.000,
 32.500, 0.000, 9.000,
 40.000, 0.000, 9.000,
 40.000, 0.000, 13.000;

FenestrationSurface:Detailed,
 window40,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace43-Zone12_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 35.650, 0.000, 12.300,
 35.650, 0.000, 9.900,
 36.850, 0.000, 9.900,
 36.850, 0.000, 12.300;

BuildingSurface:Detailed,
 intHorFace32-Zone12_BS900, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone12_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace32-Zone5_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 8.000, 9.000,
 40.000, 0.000, 9.000,
 32.500, 0.000, 9.000,
 32.500, 8.000, 9.000;

!-   ________ZONE:Zone13_BS900________


Zone,
 Zone13_BS900,             !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.0,                      !- ceiling height
 480.0,                    !- volume
 120.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone13_BS900..Zone13_BS900, !- name
 Zone13_BS900,             !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone13_BS900..Zone13_BS900, !- name
 Zone13_BS900,             !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone13_BS900..Zone13_BS900, !- name
 Zone13_BS900,             !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone13_BS900..Zone13_BS900, !- name
 Zone13_BS900,             !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone13_BS900..Zone13_BS900, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone13_BS900..Zone13_BS900, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace33-Zone13_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone13_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace33-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 18.000, 13.000,
 25.000, 18.000, 9.000,
 25.000, 10.000, 9.000,
 25.000, 10.000, 13.000;

BuildingSurface:Detailed,
 intHorFace22-Zone13_BS900, !- name
 Ceiling,                  !- surface type
 TBIM_Timber_Attic_Floor_250, !- construction name
 Zone13_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace22-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 18.000, 13.000,
 25.000, 10.000, 13.000,
 32.500, 10.000, 13.000,
 32.500, 18.000, 13.000;

BuildingSurface:Detailed,
 intHorFace25-Zone13_BS900, !- name
 Ceiling,                  !- surface type
 TBIM_Timber_Attic_Floor_250, !- construction name
 Zone13_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace25-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 18.000, 13.000,
 32.500, 10.000, 13.000,
 40.000, 10.000, 13.000,
 40.000, 18.000, 13.000;

BuildingSurface:Detailed,
 intHorFace29-Zone13_BS900, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone13_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace29-Zone11_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 18.000, 9.000,
 32.500, 10.000, 9.000,
 25.000, 10.000, 9.000,
 25.000, 18.000, 9.000;

BuildingSurface:Detailed,
 intVerFace52-Zone13_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone13_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace52-Zone21_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 10.000, 13.000,
 25.000, 10.000, 9.000,
 32.500, 10.000, 9.000,
 32.500, 10.000, 13.000;

BuildingSurface:Detailed,
 intVerFace51-Zone13_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone13_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace51-Zone21_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 10.000, 13.000,
 32.500, 10.000, 9.000,
 40.000, 10.000, 9.000,
 40.000, 10.000, 13.000;

BuildingSurface:Detailed,
 extVerFace36-Zone13_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone13_BS900,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 18.000, 13.000,
 32.500, 18.000, 9.000,
 25.000, 18.000, 9.000,
 25.000, 18.000, 13.000;

FenestrationSurface:Detailed,
 window28,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace36-Zone13_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 29.350, 18.000, 12.300,
 29.350, 18.000, 9.900,
 28.150, 18.000, 9.900,
 28.150, 18.000, 12.300;

BuildingSurface:Detailed,
 intHorFace33-Zone13_BS900, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone13_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace33-Zone11_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 18.000, 9.000,
 40.000, 10.000, 9.000,
 32.500, 10.000, 9.000,
 32.500, 18.000, 9.000;

BuildingSurface:Detailed,
 extVerFace44-Zone13_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone13_BS900,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 18.000, 13.000,
 40.000, 18.000, 9.000,
 32.500, 18.000, 9.000,
 32.500, 18.000, 13.000;

FenestrationSurface:Detailed,
 window42,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace44-Zone13_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 36.850, 18.000, 12.300,
 36.850, 18.000, 9.900,
 35.650, 18.000, 9.900,
 35.650, 18.000, 12.300;

BuildingSurface:Detailed,
 extVerFace45-Zone13_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone13_BS900,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 10.000, 13.000,
 40.000, 10.000, 9.000,
 40.000, 18.000, 9.000,
 40.000, 18.000, 13.000;

FenestrationSurface:Detailed,
 window41,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace45-Zone13_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 40.000, 13.400, 12.300,
 40.000, 13.400, 9.900,
 40.000, 14.600, 9.900,
 40.000, 14.600, 12.300;

!-   ________ZONE:Zone14_BS450________


Zone,
 Zone14_BS450,             !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 8.5,                      !- ceiling height
 1530.0,                   !- volume
 180.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone14_BS450..Zone14_BS450, !- name
 Zone14_BS450,             !- zone name
 OccSch_Assembly,          !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.8,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone14_BS450..Zone14_BS450, !- name
 Zone14_BS450,             !- zone name
 LghSch_Assembly,          !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone14_BS450..Zone14_BS450, !- name
 Zone14_BS450,             !- zone name
 EqpSch_Assembly,          !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 2.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone14_BS450..Zone14_BS450, !- name
 Zone14_BS450,             !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone14_BS450..Zone14_BS450, !- name
 Maximum,                  !- flow rate method
 0.04,                     !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone14_BS450..Zone14_BS450, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace16-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace16-Zone18_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 10.000, 9.000,
 15.000, 10.000, 4.500,
 15.000, 8.000, 4.500,
 15.000, 8.000, 9.000;

BuildingSurface:Detailed,
 intHorFace6-Zone14_BS450, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace6-Zone17_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 18.000, 4.500,
 25.000, 0.000, 4.500,
 15.000, 0.000, 4.500,
 15.000, 18.000, 4.500;

BuildingSurface:Detailed,
 intVerFace18-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace18-Zone4_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 9.000,
 15.000, 8.000, 4.500,
 15.000, 0.000, 4.500,
 15.000, 0.000, 9.000;

BuildingSurface:Detailed,
 intVerFace35-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace35-Zone19_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 10.000, 13.000,
 15.000, 10.000, 9.000,
 15.000, 8.000, 9.000,
 15.000, 8.000, 13.000;

BuildingSurface:Detailed,
 intVerFace21-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace21-Zone9_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 18.000, 9.000,
 15.000, 18.000, 4.500,
 15.000, 10.000, 4.500,
 15.000, 10.000, 9.000;

BuildingSurface:Detailed,
 intVerFace36-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace36-Zone8_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 13.000,
 15.000, 8.000, 9.000,
 15.000, 0.000, 9.000,
 15.000, 0.000, 13.000;

BuildingSurface:Detailed,
 intHorFace15-Zone14_BS450, !- name
 Ceiling,                  !- surface type
 TBIM_Timber_Attic_Floor_250, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace15-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 8,                        !- number of vertices
 15.000, 18.000, 13.000,
 15.000, 0.000, 13.000,
 17.500, 0.000, 13.000,
 17.500, 5.000, 13.000,
 22.500, 5.000, 13.000,
 22.500, 0.000, 13.000,
 25.000, 0.000, 13.000,
 25.000, 18.000, 13.000;

BuildingSurface:Detailed,
 intVerFace37-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace37-Zone10_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 18.000, 13.000,
 15.000, 18.000, 9.000,
 15.000, 10.000, 9.000,
 15.000, 10.000, 13.000;

BuildingSurface:Detailed,
 extVerFace22-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 0.000, 13.000,
 15.000, 0.000, 4.500,
 25.000, 0.000, 4.500,
 25.000, 0.000, 13.000;

FenestrationSurface:Detailed,
 window14,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace22-Zone14_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 19.200, 0.000, 10.700,
 19.200, 0.000, 6.500,
 20.800, 0.000, 6.500,
 20.800, 0.000, 10.700;

BuildingSurface:Detailed,
 extVerFace21-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 18.000, 13.000,
 25.000, 18.000, 4.500,
 15.000, 18.000, 4.500,
 15.000, 18.000, 13.000;

FenestrationSurface:Detailed,
 window15,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace21-Zone14_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 20.800, 18.000, 10.700,
 20.800, 18.000, 6.500,
 19.200, 18.000, 6.500,
 19.200, 18.000, 10.700;

BuildingSurface:Detailed,
 intVerFace30-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace30-Zone11_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 10.000, 9.000,
 25.000, 10.000, 4.500,
 25.000, 18.000, 4.500,
 25.000, 18.000, 9.000;

BuildingSurface:Detailed,
 intVerFace29-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace29-Zone20_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 8.000, 9.000,
 25.000, 8.000, 4.500,
 25.000, 10.000, 4.500,
 25.000, 10.000, 9.000;

BuildingSurface:Detailed,
 intVerFace31-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace31-Zone5_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 0.000, 9.000,
 25.000, 0.000, 4.500,
 25.000, 8.000, 4.500,
 25.000, 8.000, 9.000;

BuildingSurface:Detailed,
 intHorFace16-Zone14_BS450, !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace16-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 17.500, 5.000, 13.000,
 17.500, 0.000, 13.000,
 22.500, 0.000, 13.000,
 22.500, 5.000, 13.000;

BuildingSurface:Detailed,
 intVerFace34-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace34-Zone12_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 0.000, 13.000,
 25.000, 0.000, 9.000,
 25.000, 8.000, 9.000,
 25.000, 8.000, 13.000;

BuildingSurface:Detailed,
 intVerFace32-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace32-Zone21_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 8.000, 13.000,
 25.000, 8.000, 9.000,
 25.000, 10.000, 9.000,
 25.000, 10.000, 13.000;

BuildingSurface:Detailed,
 intVerFace33-Zone14_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone14_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace33-Zone13_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 10.000, 13.000,
 25.000, 10.000, 9.000,
 25.000, 18.000, 9.000,
 25.000, 18.000, 13.000;

!-   ________ZONE:Zone15_BS1300________


Zone,
 Zone15_BS1300,            !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 7.0,                      !- ceiling height
 982.4500000000011,        !- volume
 720.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone15_BS1300..Zone15_BS1300, !- name
 Zone15_BS1300,            !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 5.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone15_BS1300..Zone15_BS1300, !- name
 Zone15_BS1300,            !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 2.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone15_BS1300..Zone15_BS1300, !- name
 Zone15_BS1300,            !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone15_BS1300..Zone15_BS1300, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 1.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

BuildingSurface:Detailed,
 intHorFace9-Zone15_BS1300, !- name
 Floor,                    !- surface type
 TBIM_Timber_Attic_Floor_250_Rev, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace9-Zone8_BS900,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 13.000,
 7.500, 0.000, 13.000,
 0.000, 0.000, 13.000,
 0.000, 8.000, 13.000;

BuildingSurface:Detailed,
 intHorFace15-Zone15_BS1300, !- name
 Floor,                    !- surface type
 TBIM_Timber_Attic_Floor_250_Rev, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace15-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 8,                        !- number of vertices
 25.000, 18.000, 13.000,
 25.000, 0.000, 13.000,
 22.500, 0.000, 13.000,
 22.500, 5.000, 13.000,
 17.500, 5.000, 13.000,
 17.500, 0.000, 13.000,
 15.000, 0.000, 13.000,
 15.000, 18.000, 13.000;

BuildingSurface:Detailed,
 intHorFace16-Zone15_BS1300, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace16-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.500, 5.000, 13.000,
 22.500, 0.000, 13.000,
 17.500, 0.000, 13.000,
 17.500, 5.000, 13.000;

BuildingSurface:Detailed,
 intHorFace17-Zone15_BS1300, !- name
 Floor,                    !- surface type
 TBIM_Timber_Attic_Floor_250_Rev, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace17-Zone19_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 10.000, 13.000,
 15.000, 8.000, 13.000,
 0.000, 8.000, 13.000,
 0.000, 10.000, 13.000;

BuildingSurface:Detailed,
 intHorFace18-Zone15_BS1300, !- name
 Floor,                    !- surface type
 TBIM_Timber_Attic_Floor_250_Rev, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace18-Zone8_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 13.000,
 15.000, 0.000, 13.000,
 7.500, 0.000, 13.000,
 7.500, 8.000, 13.000;

BuildingSurface:Detailed,
 extIncFace0-Zone15_BS1300, !- name
 Roof,                     !- surface type
 TBIM_Clay_Tile_Timber_Roof_275, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 8,                        !- number of vertices
 9.000, 9.000, 15.700,
 0.000, 0.000, 13.000,
 17.500, 0.000, 13.000,
 17.500, 5.000, 14.500,
 22.500, 5.000, 14.500,
 22.500, 0.000, 13.000,
 40.000, 0.000, 13.000,
 31.000, 9.000, 15.700;

BuildingSurface:Detailed,
 extIncFace3-Zone15_BS1300, !- name
 Roof,                     !- surface type
 TBIM_Clay_Tile_Timber_Roof_275, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 3,                        !- number of vertices
 9.000, 9.000, 15.700,
 0.000, 18.000, 13.000,
 0.000, 0.000, 13.000;

BuildingSurface:Detailed,
 extIncFace1-Zone15_BS1300, !- name
 Roof,                     !- surface type
 TBIM_Clay_Tile_Timber_Roof_275, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 3,                        !- number of vertices
 31.000, 9.000, 15.700,
 40.000, 0.000, 13.000,
 40.000, 18.000, 13.000;

BuildingSurface:Detailed,
 extIncFace2-Zone15_BS1300, !- name
 Roof,                     !- surface type
 TBIM_Clay_Tile_Timber_Roof_275, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 31.000, 9.000, 15.700,
 40.000, 18.000, 13.000,
 0.000, 18.000, 13.000,
 9.000, 9.000, 15.700;

BuildingSurface:Detailed,
 intHorFace21-Zone15_BS1300, !- name
 Floor,                    !- surface type
 TBIM_Timber_Attic_Floor_250_Rev, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace21-Zone12_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 13.000,
 32.500, 0.000, 13.000,
 25.000, 0.000, 13.000,
 25.000, 8.000, 13.000;

BuildingSurface:Detailed,
 intHorFace23-Zone15_BS1300, !- name
 Floor,                    !- surface type
 TBIM_Timber_Attic_Floor_250_Rev, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace23-Zone12_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 8.000, 13.000,
 40.000, 0.000, 13.000,
 32.500, 0.000, 13.000,
 32.500, 8.000, 13.000;

BuildingSurface:Detailed,
 intHorFace20-Zone15_BS1300, !- name
 Floor,                    !- surface type
 TBIM_Timber_Attic_Floor_250_Rev, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace20-Zone10_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 18.000, 13.000,
 7.500, 10.000, 13.000,
 0.000, 10.000, 13.000,
 0.000, 18.000, 13.000;

BuildingSurface:Detailed,
 intHorFace19-Zone15_BS1300, !- name
 Floor,                    !- surface type
 TBIM_Timber_Attic_Floor_250_Rev, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace19-Zone10_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 18.000, 13.000,
 15.000, 10.000, 13.000,
 7.500, 10.000, 13.000,
 7.500, 18.000, 13.000;

BuildingSurface:Detailed,
 intHorFace24-Zone15_BS1300, !- name
 Floor,                    !- surface type
 TBIM_Timber_Attic_Floor_250_Rev, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace24-Zone21_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 10.000, 13.000,
 40.000, 8.000, 13.000,
 25.000, 8.000, 13.000,
 25.000, 10.000, 13.000;

BuildingSurface:Detailed,
 intHorFace22-Zone15_BS1300, !- name
 Floor,                    !- surface type
 TBIM_Timber_Attic_Floor_250_Rev, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace22-Zone13_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 18.000, 13.000,
 32.500, 10.000, 13.000,
 25.000, 10.000, 13.000,
 25.000, 18.000, 13.000;

BuildingSurface:Detailed,
 intHorFace25-Zone15_BS1300, !- name
 Floor,                    !- surface type
 TBIM_Timber_Attic_Floor_250_Rev, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace25-Zone13_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 18.000, 13.000,
 40.000, 10.000, 13.000,
 32.500, 10.000, 13.000,
 32.500, 18.000, 13.000;

BuildingSurface:Detailed,
 extVerFace40-Zone15_BS1300, !- name
 Wall,                     !- surface type
 TBIM_Exposed_Brick_Tower_Wall_450, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 17.500, 0.000, 20.000,
 17.500, 0.000, 13.000,
 22.500, 0.000, 13.000,
 22.500, 0.000, 20.000;

FenestrationSurface:Detailed,
 window31,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace40-Zone15_BS1300, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 19.000, 0.000, 18.000,
 19.000, 0.000, 16.000,
 21.000, 0.000, 16.000,
 21.000, 0.000, 18.000;

BuildingSurface:Detailed,
 extVerFace41-Zone15_BS1300, !- name
 Wall,                     !- surface type
 TBIM_Exposed_Brick_Tower_Wall_450, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 17.500, 5.000, 20.000,
 17.500, 5.000, 14.500,
 17.500, 0.000, 13.000,
 17.500, 0.000, 20.000;

BuildingSurface:Detailed,
 extVerFace38-Zone15_BS1300, !- name
 Wall,                     !- surface type
 TBIM_Exposed_Brick_Tower_Wall_450, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.500, 5.000, 20.000,
 22.500, 5.000, 14.500,
 17.500, 5.000, 14.500,
 17.500, 5.000, 20.000;

FenestrationSurface:Detailed,
 window32,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace38-Zone15_BS1300, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 21.000, 5.000, 19.500,
 21.000, 5.000, 17.500,
 19.000, 5.000, 17.500,
 19.000, 5.000, 19.500;

BuildingSurface:Detailed,
 extVerFace39-Zone15_BS1300, !- name
 Wall,                     !- surface type
 TBIM_Exposed_Brick_Tower_Wall_450, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.500, 0.000, 20.000,
 22.500, 0.000, 13.000,
 22.500, 5.000, 14.500,
 22.500, 5.000, 20.000;

BuildingSurface:Detailed,
 intHorFace31-Zone15_BS1300, !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone15_BS1300,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace31-Zone16_BS2000, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 17.500, 5.000, 20.000,
 17.500, 0.000, 20.000,
 22.500, 0.000, 20.000,
 22.500, 5.000, 20.000;

!-   ________ZONE:Zone16_BS2000________


Zone,
 Zone16_BS2000,            !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 7.0,                      !- ceiling height
 175.0,                    !- volume
 25.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone16_BS2000..Zone16_BS2000, !- name
 Zone16_BS2000,            !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 5.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone16_BS2000..Zone16_BS2000, !- name
 Zone16_BS2000,            !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 2.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone16_BS2000..Zone16_BS2000, !- name
 Zone16_BS2000,            !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone16_BS2000..Zone16_BS2000, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 5.0,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

BuildingSurface:Detailed,
 intHorFace31-Zone16_BS2000, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone16_BS2000,            !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace31-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.500, 5.000, 20.000,
 22.500, 0.000, 20.000,
 17.500, 0.000, 20.000,
 17.500, 5.000, 20.000;

BuildingSurface:Detailed,
 extVerFace53-Zone16_BS2000, !- name
 Wall,                     !- surface type
 TBIM_Exposed_Brick_Tower_Wall_450, !- construction name
 Zone16_BS2000,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 17.500, 5.000, 27.000,
 17.500, 5.000, 20.000,
 17.500, 0.000, 20.000,
 17.500, 0.000, 27.000;

FenestrationSurface:Detailed,
 window49,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace53-Zone16_BS2000, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 17.500, 3.500, 25.500,
 17.500, 3.500, 22.000,
 17.500, 1.500, 22.000,
 17.500, 1.500, 25.500;

BuildingSurface:Detailed,
 extVerFace52-Zone16_BS2000, !- name
 Wall,                     !- surface type
 TBIM_Exposed_Brick_Tower_Wall_450, !- construction name
 Zone16_BS2000,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 17.500, 0.000, 27.000,
 17.500, 0.000, 20.000,
 22.500, 0.000, 20.000,
 22.500, 0.000, 27.000;

FenestrationSurface:Detailed,
 window48,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace52-Zone16_BS2000, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 19.000, 0.000, 25.500,
 19.000, 0.000, 22.000,
 21.000, 0.000, 22.000,
 21.000, 0.000, 25.500;

BuildingSurface:Detailed,
 extVerFace51-Zone16_BS2000, !- name
 Wall,                     !- surface type
 TBIM_Exposed_Brick_Tower_Wall_450, !- construction name
 Zone16_BS2000,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.500, 0.000, 27.000,
 22.500, 0.000, 20.000,
 22.500, 5.000, 20.000,
 22.500, 5.000, 27.000;

FenestrationSurface:Detailed,
 window47,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace51-Zone16_BS2000, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 22.500, 1.500, 25.500,
 22.500, 1.500, 22.000,
 22.500, 3.500, 22.000,
 22.500, 3.500, 25.500;

BuildingSurface:Detailed,
 extVerFace50-Zone16_BS2000, !- name
 Wall,                     !- surface type
 TBIM_Exposed_Brick_Tower_Wall_450, !- construction name
 Zone16_BS2000,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 22.500, 5.000, 27.000,
 22.500, 5.000, 20.000,
 17.500, 5.000, 20.000,
 17.500, 5.000, 27.000;

FenestrationSurface:Detailed,
 window50,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace50-Zone16_BS2000, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 21.000, 5.000, 25.500,
 21.000, 5.000, 22.000,
 19.000, 5.000, 22.000,
 19.000, 5.000, 25.500;

BuildingSurface:Detailed,
 topHorFace0-Zone16_BS2000, !- name
 Roof,                     !- surface type
 TBIM_Lead_Tower_Roof_208, !- construction name
 Zone16_BS2000,            !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 17.500, 5.000, 27.000,
 17.500, 0.000, 27.000,
 22.500, 0.000, 27.000,
 22.500, 5.000, 27.000;

!-   ________ZONE:Zone17_BS0________


Zone,
 Zone17_BS0,               !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 1080.0,                   !- volume
 240.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone17_BS0..Zone17_BS0, !- name
 Zone17_BS0,               !- zone name
 OccSch_Circulation,       !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1875,                   !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone17_BS0..Zone17_BS0, !- name
 Zone17_BS0,               !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 6.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone17_BS0..Zone17_BS0, !- name
 Zone17_BS0,               !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 1.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone17_BS0..Zone17_BS0, !- name
 Zone17_BS0,               !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone17_BS0..Zone17_BS0, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.875,                    !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone17_BS0..Zone17_BS0, !- name
 Heating setpoint 18,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace0-Zone17_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace0-Zone0_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 8.000, 4.500,
 0.000, 8.000, 0.000,
 7.500, 8.000, 0.000,
 7.500, 8.000, 4.500;

BuildingSurface:Detailed,
 extVerFace2-Zone17_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 4.500,
 0.000, 10.000, 0.000,
 0.000, 8.000, 0.000,
 0.000, 8.000, 4.500;

FenestrationSurface:Detailed,
 window2,                  !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace2-Zone17_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 9.500, 3.000,
 0.000, 9.500, 1.000,
 0.000, 8.500, 1.000,
 0.000, 8.500, 3.000;

BuildingSurface:Detailed,
 intHorFace1-Zone17_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace1-Zone18_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 4.500,
 0.000, 8.000, 4.500,
 15.000, 8.000, 4.500,
 15.000, 10.000, 4.500;

BuildingSurface:Detailed,
 intVerFace5-Zone17_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace5-Zone2_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 4.500,
 7.500, 8.000, 0.000,
 15.000, 8.000, 0.000,
 15.000, 8.000, 4.500;

BuildingSurface:Detailed,
 botHorFace1-Zone17_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Ventilated_Crawl_Space_Floor_450_Rev, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 10.000, 0.000,
 15.000, 8.000, 0.000,
 0.000, 8.000, 0.000,
 0.000, 10.000, 0.000;

BuildingSurface:Detailed,
 intVerFace3-Zone17_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace3-Zone6_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 10.000, 4.500,
 7.500, 10.000, 0.000,
 0.000, 10.000, 0.000,
 0.000, 10.000, 4.500;

BuildingSurface:Detailed,
 intVerFace2-Zone17_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace2-Zone6_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 10.000, 4.500,
 15.000, 10.000, 0.000,
 7.500, 10.000, 0.000,
 7.500, 10.000, 4.500;

BuildingSurface:Detailed,
 intVerFace6-Zone17_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace6-Zone2_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 4.500,
 15.000, 8.000, 0.000,
 15.000, 0.000, 0.000,
 15.000, 0.000, 4.500;

BuildingSurface:Detailed,
 intVerFace9-Zone17_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace9-Zone6_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 18.000, 4.500,
 15.000, 18.000, 0.000,
 15.000, 10.000, 0.000,
 15.000, 10.000, 4.500;

BuildingSurface:Detailed,
 intHorFace6-Zone17_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace6-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 18.000, 4.500,
 15.000, 0.000, 4.500,
 25.000, 0.000, 4.500,
 25.000, 18.000, 4.500;

BuildingSurface:Detailed,
 botHorFace5-Zone17_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Ventilated_Crawl_Space_Floor_450_Rev, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 18.000, 0.000,
 25.000, 0.000, 0.000,
 15.000, 0.000, 0.000,
 15.000, 18.000, 0.000;

BuildingSurface:Detailed,
 extVerFace9-Zone17_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 18.000, 4.500,
 25.000, 18.000, 0.000,
 15.000, 18.000, 0.000,
 15.000, 18.000, 4.500;

FenestrationSurface:Detailed,
 window9,                  !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace9-Zone17_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 20.600, 18.000, 3.300,
 20.600, 18.000, 0.900,
 19.400, 18.000, 0.900,
 19.400, 18.000, 3.300;

BuildingSurface:Detailed,
 intVerFace12-Zone17_BS0,  !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace12-Zone7_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 10.000, 4.500,
 25.000, 10.000, 0.000,
 25.000, 18.000, 0.000,
 25.000, 18.000, 4.500;

BuildingSurface:Detailed,
 intVerFace13-Zone17_BS0,  !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace13-Zone1_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 0.000, 4.500,
 25.000, 0.000, 0.000,
 25.000, 8.000, 0.000,
 25.000, 8.000, 4.500;

BuildingSurface:Detailed,
 extVerFace10-Zone17_BS0,  !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 0.000, 4.500,
 15.000, 0.000, 0.000,
 25.000, 0.000, 0.000,
 25.000, 0.000, 4.500;

FenestrationSurface:Detailed,
 door30,                   !- name
 Door,                     !- surface type
 Generic Exterior Door,    !- construction name
 extVerFace10-Zone17_BS0,  !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 18.775, 0.000, 3.762,
 18.775, 0.000, 0.038,
 21.225, 0.000, 0.038,
 21.225, 0.000, 3.762;

BuildingSurface:Detailed,
 intVerFace24-Zone17_BS0,  !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace24-Zone7_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 10.000, 4.500,
 32.500, 10.000, 0.000,
 25.000, 10.000, 0.000,
 25.000, 10.000, 4.500;

BuildingSurface:Detailed,
 botHorFace6-Zone17_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Ventilated_Crawl_Space_Floor_450_Rev, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 10.000, 0.000,
 40.000, 8.000, 0.000,
 25.000, 8.000, 0.000,
 25.000, 10.000, 0.000;

BuildingSurface:Detailed,
 intVerFace25-Zone17_BS0,  !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace25-Zone1_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 8.000, 4.500,
 25.000, 8.000, 0.000,
 32.500, 8.000, 0.000,
 32.500, 8.000, 4.500;

BuildingSurface:Detailed,
 intHorFace12-Zone17_BS0,  !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace12-Zone20_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 10.000, 4.500,
 25.000, 8.000, 4.500,
 40.000, 8.000, 4.500,
 40.000, 10.000, 4.500;

BuildingSurface:Detailed,
 intVerFace23-Zone17_BS0,  !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace23-Zone7_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 10.000, 4.500,
 40.000, 10.000, 0.000,
 32.500, 10.000, 0.000,
 32.500, 10.000, 4.500;

BuildingSurface:Detailed,
 extVerFace18-Zone17_BS0,  !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 8.000, 4.500,
 40.000, 8.000, 0.000,
 40.000, 10.000, 0.000,
 40.000, 10.000, 4.500;

FenestrationSurface:Detailed,
 window21,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace18-Zone17_BS0,  !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 40.000, 8.500, 3.000,
 40.000, 8.500, 1.000,
 40.000, 9.500, 1.000,
 40.000, 9.500, 3.000;

BuildingSurface:Detailed,
 intVerFace26-Zone17_BS0,  !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone17_BS0,               !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace26-Zone3_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 4.500,
 32.500, 8.000, 0.000,
 40.000, 8.000, 0.000,
 40.000, 8.000, 4.500;

!-   ________ZONE:Zone18_BS450________


Zone,
 Zone18_BS450,             !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 135.0,                    !- volume
 30.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone18_BS450..Zone18_BS450, !- name
 Zone18_BS450,             !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 6.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone18_BS450..Zone18_BS450, !- name
 Zone18_BS450,             !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 1.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone18_BS450..Zone18_BS450, !- name
 Zone18_BS450,             !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone18_BS450..Zone18_BS450, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone18_BS450..Zone18_BS450, !- name
 Heating setpoint 18,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace1-Zone18_BS450, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone18_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace1-Zone17_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 10.000, 4.500,
 15.000, 8.000, 4.500,
 0.000, 8.000, 4.500,
 0.000, 10.000, 4.500;

BuildingSurface:Detailed,
 intVerFace7-Zone18_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone18_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace7-Zone4_BS450,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 8.000, 9.000,
 0.000, 8.000, 4.500,
 7.500, 8.000, 4.500,
 7.500, 8.000, 9.000;

BuildingSurface:Detailed,
 intVerFace17-Zone18_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone18_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace17-Zone4_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 9.000,
 7.500, 8.000, 4.500,
 15.000, 8.000, 4.500,
 15.000, 8.000, 9.000;

BuildingSurface:Detailed,
 intVerFace16-Zone18_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone18_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace16-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 9.000,
 15.000, 8.000, 4.500,
 15.000, 10.000, 4.500,
 15.000, 10.000, 9.000;

BuildingSurface:Detailed,
 intVerFace14-Zone18_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone18_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace14-Zone9_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 10.000, 9.000,
 15.000, 10.000, 4.500,
 7.500, 10.000, 4.500,
 7.500, 10.000, 9.000;

BuildingSurface:Detailed,
 intVerFace15-Zone18_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone18_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace15-Zone9_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 10.000, 9.000,
 7.500, 10.000, 4.500,
 0.000, 10.000, 4.500,
 0.000, 10.000, 9.000;

BuildingSurface:Detailed,
 extVerFace11-Zone18_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone18_BS450,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 9.000,
 0.000, 10.000, 4.500,
 0.000, 8.000, 4.500,
 0.000, 8.000, 9.000;

FenestrationSurface:Detailed,
 window6,                  !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace11-Zone18_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 9.500, 7.500,
 0.000, 9.500, 5.500,
 0.000, 8.500, 5.500,
 0.000, 8.500, 7.500;

BuildingSurface:Detailed,
 intHorFace7-Zone18_BS450, !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone18_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace7-Zone19_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 9.000,
 0.000, 8.000, 9.000,
 15.000, 8.000, 9.000,
 15.000, 10.000, 9.000;

!-   ________ZONE:Zone19_BS900________


Zone,
 Zone19_BS900,             !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.0,                      !- ceiling height
 120.0,                    !- volume
 30.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone19_BS900..Zone19_BS900, !- name
 Zone19_BS900,             !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 6.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone19_BS900..Zone19_BS900, !- name
 Zone19_BS900,             !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 1.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone19_BS900..Zone19_BS900, !- name
 Zone19_BS900,             !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone19_BS900..Zone19_BS900, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone19_BS900..Zone19_BS900, !- name
 Heating setpoint 18,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace7-Zone19_BS900, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone19_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace7-Zone18_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 10.000, 9.000,
 15.000, 8.000, 9.000,
 0.000, 8.000, 9.000,
 0.000, 10.000, 9.000;

BuildingSurface:Detailed,
 intVerFace19-Zone19_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone19_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace19-Zone8_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 8.000, 13.000,
 0.000, 8.000, 9.000,
 7.500, 8.000, 9.000,
 7.500, 8.000, 13.000;

BuildingSurface:Detailed,
 intVerFace35-Zone19_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone19_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace35-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 13.000,
 15.000, 8.000, 9.000,
 15.000, 10.000, 9.000,
 15.000, 10.000, 13.000;

BuildingSurface:Detailed,
 intVerFace40-Zone19_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone19_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace40-Zone8_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 13.000,
 7.500, 8.000, 9.000,
 15.000, 8.000, 9.000,
 15.000, 8.000, 13.000;

BuildingSurface:Detailed,
 intVerFace38-Zone19_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone19_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace38-Zone10_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 10.000, 13.000,
 15.000, 10.000, 9.000,
 7.500, 10.000, 9.000,
 7.500, 10.000, 13.000;

BuildingSurface:Detailed,
 intVerFace39-Zone19_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone19_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace39-Zone10_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 10.000, 13.000,
 7.500, 10.000, 9.000,
 0.000, 10.000, 9.000,
 0.000, 10.000, 13.000;

BuildingSurface:Detailed,
 extVerFace23-Zone19_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone19_BS900,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 13.000,
 0.000, 10.000, 9.000,
 0.000, 8.000, 9.000,
 0.000, 8.000, 13.000;

FenestrationSurface:Detailed,
 window19,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace23-Zone19_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 9.500, 12.000,
 0.000, 9.500, 10.000,
 0.000, 8.500, 10.000,
 0.000, 8.500, 12.000;

BuildingSurface:Detailed,
 intHorFace17-Zone19_BS900, !- name
 Ceiling,                  !- surface type
 TBIM_Timber_Attic_Floor_250, !- construction name
 Zone19_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace17-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 13.000,
 0.000, 8.000, 13.000,
 15.000, 8.000, 13.000,
 15.000, 10.000, 13.000;

!-   ________ZONE:Zone1_BS0________


Zone,
 Zone1_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 270.0,                    !- volume
 60.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone1_BS0..Zone1_BS0, !- name
 Zone1_BS0,                !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.2,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone1_BS0..Zone1_BS0, !- name
 Zone1_BS0,                !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone1_BS0..Zone1_BS0, !- name
 Zone1_BS0,                !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone1_BS0..Zone1_BS0, !- name
 Zone1_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone1_BS0..Zone1_BS0, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone1_BS0..Zone1_BS0, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace13-Zone1_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace13-Zone17_BS0,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 8.000, 4.500,
 25.000, 8.000, 0.000,
 25.000, 0.000, 0.000,
 25.000, 0.000, 4.500;

BuildingSurface:Detailed,
 intVerFace25-Zone1_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace25-Zone17_BS0,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 4.500,
 32.500, 8.000, 0.000,
 25.000, 8.000, 0.000,
 25.000, 8.000, 4.500;

BuildingSurface:Detailed,
 botHorFace8-Zone1_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Ventilated_Crawl_Space_Floor_450_Rev, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 0.000,
 32.500, 0.000, 0.000,
 25.000, 0.000, 0.000,
 25.000, 8.000, 0.000;

BuildingSurface:Detailed,
 extVerFace20-Zone1_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 0.000, 4.500,
 25.000, 0.000, 0.000,
 32.500, 0.000, 0.000,
 32.500, 0.000, 4.500;

FenestrationSurface:Detailed,
 window20,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace20-Zone1_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 28.150, 0.000, 3.300,
 28.150, 0.000, 0.900,
 29.350, 0.000, 0.900,
 29.350, 0.000, 3.300;

BuildingSurface:Detailed,
 intHorFace14-Zone1_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace14-Zone5_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 8.000, 4.500,
 25.000, 0.000, 4.500,
 32.500, 0.000, 4.500,
 32.500, 8.000, 4.500;

BuildingSurface:Detailed,
 intVerFace28-Zone1_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone1_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace28-Zone3_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 0.000, 4.500,
 32.500, 0.000, 0.000,
 32.500, 8.000, 0.000,
 32.500, 8.000, 4.500;

!-   ________ZONE:Zone20_BS450________


Zone,
 Zone20_BS450,             !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 135.0,                    !- volume
 30.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone20_BS450..Zone20_BS450, !- name
 Zone20_BS450,             !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 6.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone20_BS450..Zone20_BS450, !- name
 Zone20_BS450,             !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 1.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone20_BS450..Zone20_BS450, !- name
 Zone20_BS450,             !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone20_BS450..Zone20_BS450, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone20_BS450..Zone20_BS450, !- name
 Heating setpoint 18,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace29-Zone20_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone20_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace29-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 10.000, 9.000,
 25.000, 10.000, 4.500,
 25.000, 8.000, 4.500,
 25.000, 8.000, 9.000;

BuildingSurface:Detailed,
 intHorFace12-Zone20_BS450, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone20_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace12-Zone17_BS0,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 10.000, 4.500,
 40.000, 8.000, 4.500,
 25.000, 8.000, 4.500,
 25.000, 10.000, 4.500;

BuildingSurface:Detailed,
 intVerFace46-Zone20_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone20_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace46-Zone11_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 10.000, 9.000,
 32.500, 10.000, 4.500,
 25.000, 10.000, 4.500,
 25.000, 10.000, 9.000;

BuildingSurface:Detailed,
 intVerFace47-Zone20_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone20_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace47-Zone5_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 8.000, 9.000,
 25.000, 8.000, 4.500,
 32.500, 8.000, 4.500,
 32.500, 8.000, 9.000;

BuildingSurface:Detailed,
 intHorFace28-Zone20_BS450, !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone20_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace28-Zone21_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 10.000, 9.000,
 25.000, 8.000, 9.000,
 40.000, 8.000, 9.000,
 40.000, 10.000, 9.000;

BuildingSurface:Detailed,
 intVerFace45-Zone20_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone20_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace45-Zone11_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 10.000, 9.000,
 40.000, 10.000, 4.500,
 32.500, 10.000, 4.500,
 32.500, 10.000, 9.000;

BuildingSurface:Detailed,
 intVerFace48-Zone20_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone20_BS450,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace48-Zone5_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 9.000,
 32.500, 8.000, 4.500,
 40.000, 8.000, 4.500,
 40.000, 8.000, 9.000;

BuildingSurface:Detailed,
 extVerFace32-Zone20_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone20_BS450,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 8.000, 9.000,
 40.000, 8.000, 4.500,
 40.000, 10.000, 4.500,
 40.000, 10.000, 9.000;

FenestrationSurface:Detailed,
 window26,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace32-Zone20_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 40.000, 8.500, 7.500,
 40.000, 8.500, 5.500,
 40.000, 9.500, 5.500,
 40.000, 9.500, 7.500;

!-   ________ZONE:Zone21_BS900________


Zone,
 Zone21_BS900,             !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.0,                      !- ceiling height
 120.0,                    !- volume
 30.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone21_BS900..Zone21_BS900, !- name
 Zone21_BS900,             !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 6.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone21_BS900..Zone21_BS900, !- name
 Zone21_BS900,             !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 1.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone21_BS900..Zone21_BS900, !- name
 Zone21_BS900,             !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone21_BS900..Zone21_BS900, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone21_BS900..Zone21_BS900, !- name
 Heating setpoint 18,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace32-Zone21_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone21_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace32-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 10.000, 13.000,
 25.000, 10.000, 9.000,
 25.000, 8.000, 9.000,
 25.000, 8.000, 13.000;

BuildingSurface:Detailed,
 intHorFace24-Zone21_BS900, !- name
 Ceiling,                  !- surface type
 TBIM_Timber_Attic_Floor_250, !- construction name
 Zone21_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace24-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 10.000, 13.000,
 25.000, 8.000, 13.000,
 40.000, 8.000, 13.000,
 40.000, 10.000, 13.000;

BuildingSurface:Detailed,
 intHorFace28-Zone21_BS900, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone21_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace28-Zone20_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 10.000, 9.000,
 40.000, 8.000, 9.000,
 25.000, 8.000, 9.000,
 25.000, 10.000, 9.000;

BuildingSurface:Detailed,
 intVerFace53-Zone21_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone21_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace53-Zone12_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 8.000, 13.000,
 25.000, 8.000, 9.000,
 32.500, 8.000, 9.000,
 32.500, 8.000, 13.000;

BuildingSurface:Detailed,
 intVerFace52-Zone21_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone21_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace52-Zone13_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 10.000, 13.000,
 32.500, 10.000, 9.000,
 25.000, 10.000, 9.000,
 25.000, 10.000, 13.000;

BuildingSurface:Detailed,
 intVerFace51-Zone21_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone21_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace51-Zone13_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 10.000, 13.000,
 40.000, 10.000, 9.000,
 32.500, 10.000, 9.000,
 32.500, 10.000, 13.000;

BuildingSurface:Detailed,
 extVerFace35-Zone21_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone21_BS900,             !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 8.000, 13.000,
 40.000, 8.000, 9.000,
 40.000, 10.000, 9.000,
 40.000, 10.000, 13.000;

FenestrationSurface:Detailed,
 window29,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace35-Zone21_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 40.000, 8.500, 12.000,
 40.000, 8.500, 10.000,
 40.000, 9.500, 10.000,
 40.000, 9.500, 12.000;

BuildingSurface:Detailed,
 intVerFace54-Zone21_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone21_BS900,             !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace54-Zone12_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 13.000,
 32.500, 8.000, 9.000,
 40.000, 8.000, 9.000,
 40.000, 8.000, 13.000;

!-   ________ZONE:Zone2_BS0________


Zone,
 Zone2_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 270.0,                    !- volume
 60.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone2_BS0..Zone2_BS0, !- name
 Zone2_BS0,                !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.11999999999999998,      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone2_BS0..Zone2_BS0, !- name
 Zone2_BS0,                !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone2_BS0..Zone2_BS0, !- name
 Zone2_BS0,                !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone2_BS0..Zone2_BS0, !- name
 Zone2_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone2_BS0..Zone2_BS0, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone2_BS0..Zone2_BS0, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace1-Zone2_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace1-Zone0_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 4.500,
 7.500, 8.000, 0.000,
 7.500, 0.000, 0.000,
 7.500, 0.000, 4.500;

BuildingSurface:Detailed,
 intVerFace5-Zone2_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace5-Zone17_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 4.500,
 15.000, 8.000, 0.000,
 7.500, 8.000, 0.000,
 7.500, 8.000, 4.500;

BuildingSurface:Detailed,
 intHorFace2-Zone2_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace2-Zone4_BS450,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 4.500,
 7.500, 0.000, 4.500,
 15.000, 0.000, 4.500,
 15.000, 8.000, 4.500;

BuildingSurface:Detailed,
 extVerFace3-Zone2_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 0.000, 4.500,
 7.500, 0.000, 0.000,
 15.000, 0.000, 0.000,
 15.000, 0.000, 4.500;

FenestrationSurface:Detailed,
 window3,                  !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace3-Zone2_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 10.650, 0.000, 3.300,
 10.650, 0.000, 0.900,
 11.850, 0.000, 0.900,
 11.850, 0.000, 3.300;

BuildingSurface:Detailed,
 botHorFace2-Zone2_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Ventilated_Crawl_Space_Floor_450_Rev, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 0.000,
 15.000, 0.000, 0.000,
 7.500, 0.000, 0.000,
 7.500, 8.000, 0.000;

BuildingSurface:Detailed,
 intVerFace6-Zone2_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone2_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace6-Zone17_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 0.000, 4.500,
 15.000, 0.000, 0.000,
 15.000, 8.000, 0.000,
 15.000, 8.000, 4.500;

!-   ________ZONE:Zone3_BS0________


Zone,
 Zone3_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 270.0,                    !- volume
 60.0,                     !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone3_BS0..Zone3_BS0, !- name
 Zone3_BS0,                !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.11999999999999998,      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone3_BS0..Zone3_BS0, !- name
 Zone3_BS0,                !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone3_BS0..Zone3_BS0, !- name
 Zone3_BS0,                !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone3_BS0..Zone3_BS0, !- name
 Zone3_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone3_BS0..Zone3_BS0, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone3_BS0..Zone3_BS0, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace26-Zone3_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace26-Zone17_BS0,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 8.000, 4.500,
 40.000, 8.000, 0.000,
 32.500, 8.000, 0.000,
 32.500, 8.000, 4.500;

BuildingSurface:Detailed,
 intVerFace28-Zone3_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace28-Zone1_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 4.500,
 32.500, 8.000, 0.000,
 32.500, 0.000, 0.000,
 32.500, 0.000, 4.500;

BuildingSurface:Detailed,
 extVerFace30-Zone3_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 0.000, 4.500,
 40.000, 0.000, 0.000,
 40.000, 8.000, 0.000,
 40.000, 8.000, 4.500;

FenestrationSurface:Detailed,
 window35,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace30-Zone3_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 40.000, 3.400, 3.300,
 40.000, 3.400, 0.900,
 40.000, 4.600, 0.900,
 40.000, 4.600, 3.300;

BuildingSurface:Detailed,
 intHorFace27-Zone3_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace27-Zone5_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 4.500,
 32.500, 0.000, 4.500,
 40.000, 0.000, 4.500,
 40.000, 8.000, 4.500;

BuildingSurface:Detailed,
 botHorFace10-Zone3_BS0,   !- name
 Floor,                    !- surface type
 TBIM_Ventilated_Crawl_Space_Floor_450_Rev, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 8.000, 0.000,
 40.000, 0.000, 0.000,
 32.500, 0.000, 0.000,
 32.500, 8.000, 0.000;

BuildingSurface:Detailed,
 extVerFace31-Zone3_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone3_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 0.000, 4.500,
 32.500, 0.000, 0.000,
 40.000, 0.000, 0.000,
 40.000, 0.000, 4.500;

FenestrationSurface:Detailed,
 window36,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace31-Zone3_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 35.650, 0.000, 3.300,
 35.650, 0.000, 0.900,
 36.850, 0.000, 0.900,
 36.850, 0.000, 3.300;

!-   ________ZONE:Zone4_BS450________


Zone,
 Zone4_BS450,              !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 540.0,                    !- volume
 120.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone4_BS450..Zone4_BS450, !- name
 Zone4_BS450,              !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.05999999999999999,      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone4_BS450..Zone4_BS450, !- name
 Zone4_BS450,              !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone4_BS450..Zone4_BS450, !- name
 Zone4_BS450,              !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone4_BS450..Zone4_BS450, !- name
 Zone4_BS450,              !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone4_BS450..Zone4_BS450, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone4_BS450..Zone4_BS450, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace0-Zone4_BS450,  !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone4_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace0-Zone0_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 4.500,
 7.500, 0.000, 4.500,
 0.000, 0.000, 4.500,
 0.000, 8.000, 4.500;

BuildingSurface:Detailed,
 intHorFace2-Zone4_BS450,  !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone4_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace2-Zone2_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 4.500,
 15.000, 0.000, 4.500,
 7.500, 0.000, 4.500,
 7.500, 8.000, 4.500;

BuildingSurface:Detailed,
 extVerFace4-Zone4_BS450,  !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone4_BS450,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 0.000, 9.000,
 0.000, 0.000, 4.500,
 7.500, 0.000, 4.500,
 7.500, 0.000, 9.000;

FenestrationSurface:Detailed,
 window4,                  !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace4-Zone4_BS450,  !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 3.150, 0.000, 7.800,
 3.150, 0.000, 5.400,
 4.350, 0.000, 5.400,
 4.350, 0.000, 7.800;

BuildingSurface:Detailed,
 extVerFace5-Zone4_BS450,  !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone4_BS450,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 8.000, 9.000,
 0.000, 8.000, 4.500,
 0.000, 0.000, 4.500,
 0.000, 0.000, 9.000;

FenestrationSurface:Detailed,
 window5,                  !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace5-Zone4_BS450,  !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 4.600, 7.800,
 0.000, 4.600, 5.400,
 0.000, 3.400, 5.400,
 0.000, 3.400, 7.800;

BuildingSurface:Detailed,
 intVerFace7-Zone4_BS450,  !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone4_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace7-Zone18_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 9.000,
 7.500, 8.000, 4.500,
 0.000, 8.000, 4.500,
 0.000, 8.000, 9.000;

BuildingSurface:Detailed,
 intHorFace3-Zone4_BS450,  !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone4_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace3-Zone8_BS900,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 8.000, 9.000,
 0.000, 0.000, 9.000,
 7.500, 0.000, 9.000,
 7.500, 8.000, 9.000;

BuildingSurface:Detailed,
 intVerFace17-Zone4_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone4_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace17-Zone18_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 9.000,
 15.000, 8.000, 4.500,
 7.500, 8.000, 4.500,
 7.500, 8.000, 9.000;

BuildingSurface:Detailed,
 extVerFace12-Zone4_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone4_BS450,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 0.000, 9.000,
 7.500, 0.000, 4.500,
 15.000, 0.000, 4.500,
 15.000, 0.000, 9.000;

FenestrationSurface:Detailed,
 window11,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace12-Zone4_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 10.650, 0.000, 7.800,
 10.650, 0.000, 5.400,
 11.850, 0.000, 5.400,
 11.850, 0.000, 7.800;

BuildingSurface:Detailed,
 intVerFace18-Zone4_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150, !- construction name
 Zone4_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace18-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 0.000, 9.000,
 15.000, 0.000, 4.500,
 15.000, 8.000, 4.500,
 15.000, 8.000, 9.000;

BuildingSurface:Detailed,
 intHorFace8-Zone4_BS450,  !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone4_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace8-Zone8_BS900,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 9.000,
 7.500, 0.000, 9.000,
 15.000, 0.000, 9.000,
 15.000, 8.000, 9.000;

!-   ________ZONE:Zone5_BS450________


Zone,
 Zone5_BS450,              !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 540.0,                    !- volume
 120.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone5_BS450..Zone5_BS450, !- name
 Zone5_BS450,              !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.05999999999999999,      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone5_BS450..Zone5_BS450, !- name
 Zone5_BS450,              !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone5_BS450..Zone5_BS450, !- name
 Zone5_BS450,              !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone5_BS450..Zone5_BS450, !- name
 Zone5_BS450,              !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone5_BS450..Zone5_BS450, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone5_BS450..Zone5_BS450, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace31-Zone5_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone5_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace31-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 8.000, 9.000,
 25.000, 8.000, 4.500,
 25.000, 0.000, 4.500,
 25.000, 0.000, 9.000;

BuildingSurface:Detailed,
 intHorFace14-Zone5_BS450, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone5_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace14-Zone1_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 4.500,
 32.500, 0.000, 4.500,
 25.000, 0.000, 4.500,
 25.000, 8.000, 4.500;

BuildingSurface:Detailed,
 intVerFace47-Zone5_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone5_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace47-Zone20_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 9.000,
 32.500, 8.000, 4.500,
 25.000, 8.000, 4.500,
 25.000, 8.000, 9.000;

BuildingSurface:Detailed,
 intVerFace48-Zone5_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone5_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace48-Zone20_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 8.000, 9.000,
 40.000, 8.000, 4.500,
 32.500, 8.000, 4.500,
 32.500, 8.000, 9.000;

BuildingSurface:Detailed,
 extVerFace34-Zone5_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone5_BS450,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 0.000, 9.000,
 25.000, 0.000, 4.500,
 32.500, 0.000, 4.500,
 32.500, 0.000, 9.000;

FenestrationSurface:Detailed,
 window25,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace34-Zone5_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 28.150, 0.000, 7.800,
 28.150, 0.000, 5.400,
 29.350, 0.000, 5.400,
 29.350, 0.000, 7.800;

BuildingSurface:Detailed,
 intHorFace30-Zone5_BS450, !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone5_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace30-Zone12_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 8.000, 9.000,
 25.000, 0.000, 9.000,
 32.500, 0.000, 9.000,
 32.500, 8.000, 9.000;

BuildingSurface:Detailed,
 intHorFace27-Zone5_BS450, !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone5_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace27-Zone3_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 8.000, 4.500,
 40.000, 0.000, 4.500,
 32.500, 0.000, 4.500,
 32.500, 8.000, 4.500;

BuildingSurface:Detailed,
 intHorFace32-Zone5_BS450, !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone5_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace32-Zone12_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 8.000, 9.000,
 32.500, 0.000, 9.000,
 40.000, 0.000, 9.000,
 40.000, 8.000, 9.000;

BuildingSurface:Detailed,
 extVerFace48-Zone5_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone5_BS450,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 0.000, 9.000,
 40.000, 0.000, 4.500,
 40.000, 8.000, 4.500,
 40.000, 8.000, 9.000;

FenestrationSurface:Detailed,
 window44,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace48-Zone5_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 40.000, 3.400, 7.800,
 40.000, 3.400, 5.400,
 40.000, 4.600, 5.400,
 40.000, 4.600, 7.800;

BuildingSurface:Detailed,
 extVerFace49-Zone5_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone5_BS450,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 0.000, 9.000,
 32.500, 0.000, 4.500,
 40.000, 0.000, 4.500,
 40.000, 0.000, 9.000;

FenestrationSurface:Detailed,
 window43,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace49-Zone5_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 35.650, 0.000, 7.800,
 35.650, 0.000, 5.400,
 36.850, 0.000, 5.400,
 36.850, 0.000, 7.800;

!-   ________ZONE:Zone6_BS0________


Zone,
 Zone6_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 540.0,                    !- volume
 120.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone6_BS0..Zone6_BS0, !- name
 Zone6_BS0,                !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 5.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone6_BS0..Zone6_BS0, !- name
 Zone6_BS0,                !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 2.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone6_BS0..Zone6_BS0, !- name
 Zone6_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

HVACTemplate:Thermostat,
 Setpoint_Zone6_BS0..Zone6_BS0, !- name
 Heating setpoint 16,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 24,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace3-Zone6_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone6_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace3-Zone17_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 4.500,
 0.000, 10.000, 0.000,
 7.500, 10.000, 0.000,
 7.500, 10.000, 4.500;

BuildingSurface:Detailed,
 intVerFace2-Zone6_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone6_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace2-Zone17_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 10.000, 4.500,
 7.500, 10.000, 0.000,
 15.000, 10.000, 0.000,
 15.000, 10.000, 4.500;

BuildingSurface:Detailed,
 botHorFace4-Zone6_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Ventilated_Crawl_Space_Floor_450_Rev, !- construction name
 Zone6_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 18.000, 0.000,
 7.500, 10.000, 0.000,
 0.000, 10.000, 0.000,
 0.000, 18.000, 0.000;

BuildingSurface:Detailed,
 extVerFace8-Zone6_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone6_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 18.000, 4.500,
 0.000, 18.000, 0.000,
 0.000, 10.000, 0.000,
 0.000, 10.000, 4.500;

FenestrationSurface:Detailed,
 window7,                  !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace8-Zone6_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 14.400, 3.200,
 0.000, 14.400, 2.200,
 0.000, 13.600, 2.200,
 0.000, 13.600, 3.200;

BuildingSurface:Detailed,
 intHorFace5-Zone6_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone6_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace5-Zone9_BS450,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 18.000, 4.500,
 0.000, 10.000, 4.500,
 7.500, 10.000, 4.500,
 7.500, 18.000, 4.500;

BuildingSurface:Detailed,
 extVerFace7-Zone6_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone6_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 18.000, 4.500,
 7.500, 18.000, 0.000,
 0.000, 18.000, 0.000,
 0.000, 18.000, 4.500;

FenestrationSurface:Detailed,
 window8,                  !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace7-Zone6_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 4.150, 18.000, 3.200,
 4.150, 18.000, 2.200,
 3.350, 18.000, 2.200,
 3.350, 18.000, 3.200;

BuildingSurface:Detailed,
 intVerFace9-Zone6_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone6_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace9-Zone17_BS0,   !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 10.000, 4.500,
 15.000, 10.000, 0.000,
 15.000, 18.000, 0.000,
 15.000, 18.000, 4.500;

BuildingSurface:Detailed,
 intHorFace4-Zone6_BS0,    !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone6_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace4-Zone9_BS450,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 18.000, 4.500,
 7.500, 10.000, 4.500,
 15.000, 10.000, 4.500,
 15.000, 18.000, 4.500;

BuildingSurface:Detailed,
 botHorFace3-Zone6_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Ventilated_Crawl_Space_Floor_450_Rev, !- construction name
 Zone6_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 18.000, 0.000,
 15.000, 10.000, 0.000,
 7.500, 10.000, 0.000,
 7.500, 18.000, 0.000;

BuildingSurface:Detailed,
 extVerFace6-Zone6_BS0,    !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone6_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 18.000, 4.500,
 15.000, 18.000, 0.000,
 7.500, 18.000, 0.000,
 7.500, 18.000, 4.500;

FenestrationSurface:Detailed,
 window10,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace6-Zone6_BS0,    !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 11.650, 18.000, 3.200,
 11.650, 18.000, 2.200,
 10.850, 18.000, 2.200,
 10.850, 18.000, 3.200;

!-   ________ZONE:Zone7_BS0________


Zone,
 Zone7_BS0,                !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 540.0,                    !- volume
 120.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

Lights,
 Lighting_Zone7_BS0..Zone7_BS0, !- name
 Zone7_BS0,                !- zone name
 LghSch_Circulation,       !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 5.0,                      !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone7_BS0..Zone7_BS0, !- name
 Zone7_BS0,                !- zone name
 EqpSch_Circulation,       !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 2.0,                      !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone7_BS0..Zone7_BS0, !- name
 Zone7_BS0,                !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

HVACTemplate:Thermostat,
 Setpoint_Zone7_BS0..Zone7_BS0, !- name
 Heating setpoint 16,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 24,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace12-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace12-Zone17_BS0,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 18.000, 4.500,
 25.000, 18.000, 0.000,
 25.000, 10.000, 0.000,
 25.000, 10.000, 4.500;

BuildingSurface:Detailed,
 intHorFace13-Zone7_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace13-Zone11_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 18.000, 4.500,
 25.000, 10.000, 4.500,
 32.500, 10.000, 4.500,
 32.500, 18.000, 4.500;

BuildingSurface:Detailed,
 extVerFace19-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 18.000, 4.500,
 32.500, 18.000, 0.000,
 25.000, 18.000, 0.000,
 25.000, 18.000, 4.500;

FenestrationSurface:Detailed,
 window22,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace19-Zone7_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 29.150, 18.000, 3.200,
 29.150, 18.000, 2.200,
 28.350, 18.000, 2.200,
 28.350, 18.000, 3.200;

BuildingSurface:Detailed,
 botHorFace7-Zone7_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Ventilated_Crawl_Space_Floor_450_Rev, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 18.000, 0.000,
 32.500, 10.000, 0.000,
 25.000, 10.000, 0.000,
 25.000, 18.000, 0.000;

BuildingSurface:Detailed,
 intVerFace24-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace24-Zone17_BS0,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 25.000, 10.000, 4.500,
 25.000, 10.000, 0.000,
 32.500, 10.000, 0.000,
 32.500, 10.000, 4.500;

BuildingSurface:Detailed,
 intVerFace23-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace23-Zone17_BS0,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 10.000, 4.500,
 32.500, 10.000, 0.000,
 40.000, 10.000, 0.000,
 40.000, 10.000, 4.500;

BuildingSurface:Detailed,
 extVerFace28-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 18.000, 4.500,
 40.000, 18.000, 0.000,
 32.500, 18.000, 0.000,
 32.500, 18.000, 4.500;

FenestrationSurface:Detailed,
 window37,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace28-Zone7_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 36.650, 18.000, 3.200,
 36.650, 18.000, 2.200,
 35.850, 18.000, 2.200,
 35.850, 18.000, 3.200;

BuildingSurface:Detailed,
 botHorFace9-Zone7_BS0,    !- name
 Floor,                    !- surface type
 TBIM_Ventilated_Crawl_Space_Floor_450_Rev, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Ground,                   !- boundary condition
 ,                         !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 18.000, 0.000,
 40.000, 10.000, 0.000,
 32.500, 10.000, 0.000,
 32.500, 18.000, 0.000;

BuildingSurface:Detailed,
 intHorFace26-Zone7_BS0,   !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace26-Zone11_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 32.500, 18.000, 4.500,
 32.500, 10.000, 4.500,
 40.000, 10.000, 4.500,
 40.000, 18.000, 4.500;

BuildingSurface:Detailed,
 extVerFace29-Zone7_BS0,   !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone7_BS0,                !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 40.000, 10.000, 4.500,
 40.000, 10.000, 0.000,
 40.000, 18.000, 0.000,
 40.000, 18.000, 4.500;

FenestrationSurface:Detailed,
 window38,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace29-Zone7_BS0,   !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 40.000, 13.600, 3.200,
 40.000, 13.600, 2.200,
 40.000, 14.400, 2.200,
 40.000, 14.400, 3.200;

!-   ________ZONE:Zone8_BS900________


Zone,
 Zone8_BS900,              !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.0,                      !- ceiling height
 480.0,                    !- volume
 120.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone8_BS900..Zone8_BS900, !- name
 Zone8_BS900,              !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone8_BS900..Zone8_BS900, !- name
 Zone8_BS900,              !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone8_BS900..Zone8_BS900, !- name
 Zone8_BS900,              !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone8_BS900..Zone8_BS900, !- name
 Zone8_BS900,              !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone8_BS900..Zone8_BS900, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone8_BS900..Zone8_BS900, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intHorFace3-Zone8_BS900,  !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone8_BS900,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace3-Zone4_BS450,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 9.000,
 7.500, 0.000, 9.000,
 0.000, 0.000, 9.000,
 0.000, 8.000, 9.000;

BuildingSurface:Detailed,
 intHorFace8-Zone8_BS900,  !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone8_BS900,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace8-Zone4_BS450,  !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 9.000,
 15.000, 0.000, 9.000,
 7.500, 0.000, 9.000,
 7.500, 8.000, 9.000;

BuildingSurface:Detailed,
 extVerFace13-Zone8_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone8_BS900,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 0.000, 13.000,
 0.000, 0.000, 9.000,
 7.500, 0.000, 9.000,
 7.500, 0.000, 13.000;

FenestrationSurface:Detailed,
 window12,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace13-Zone8_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 3.150, 0.000, 12.300,
 3.150, 0.000, 9.900,
 4.350, 0.000, 9.900,
 4.350, 0.000, 12.300;

BuildingSurface:Detailed,
 extVerFace14-Zone8_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone8_BS900,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 8.000, 13.000,
 0.000, 8.000, 9.000,
 0.000, 0.000, 9.000,
 0.000, 0.000, 13.000;

FenestrationSurface:Detailed,
 window13,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace14-Zone8_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 4.600, 12.300,
 0.000, 4.600, 9.900,
 0.000, 3.400, 9.900,
 0.000, 3.400, 12.300;

BuildingSurface:Detailed,
 intVerFace19-Zone8_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460, !- construction name
 Zone8_BS900,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace19-Zone19_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 13.000,
 7.500, 8.000, 9.000,
 0.000, 8.000, 9.000,
 0.000, 8.000, 13.000;

BuildingSurface:Detailed,
 intHorFace9-Zone8_BS900,  !- name
 Ceiling,                  !- surface type
 TBIM_Timber_Attic_Floor_250, !- construction name
 Zone8_BS900,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace9-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 8.000, 13.000,
 0.000, 0.000, 13.000,
 7.500, 0.000, 13.000,
 7.500, 8.000, 13.000;

BuildingSurface:Detailed,
 intVerFace36-Zone8_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone8_BS900,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace36-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 0.000, 13.000,
 15.000, 0.000, 9.000,
 15.000, 8.000, 9.000,
 15.000, 8.000, 13.000;

BuildingSurface:Detailed,
 intVerFace40-Zone8_BS900, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone8_BS900,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace40-Zone19_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 8.000, 13.000,
 15.000, 8.000, 9.000,
 7.500, 8.000, 9.000,
 7.500, 8.000, 13.000;

BuildingSurface:Detailed,
 extVerFace24-Zone8_BS900, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone8_BS900,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 0.000, 13.000,
 7.500, 0.000, 9.000,
 15.000, 0.000, 9.000,
 15.000, 0.000, 13.000;

FenestrationSurface:Detailed,
 window23,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace24-Zone8_BS900, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 10.650, 0.000, 12.300,
 10.650, 0.000, 9.900,
 11.850, 0.000, 9.900,
 11.850, 0.000, 12.300;

BuildingSurface:Detailed,
 intHorFace18-Zone8_BS900, !- name
 Ceiling,                  !- surface type
 TBIM_Timber_Attic_Floor_250, !- construction name
 Zone8_BS900,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace18-Zone15_BS1300, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 8.000, 13.000,
 7.500, 0.000, 13.000,
 15.000, 0.000, 13.000,
 15.000, 8.000, 13.000;

!-   ________ZONE:Zone9_BS450________


Zone,
 Zone9_BS450,              !- name
 ,                         !- north
 ,                         !- x
 ,                         !- y
 ,                         !- z
 ,                         !- type
 1,                        !- multiplier
 4.5,                      !- ceiling height
 540.0,                    !- volume
 120.0,                    !- floor area
 ,                         !- inside convection
 ,                         !- outside convection
 Yes;                      !- include floor area

People,
 People_Zone9_BS450..Zone9_BS450, !- name
 Zone9_BS450,              !- zone name
 OccSch_Office,            !- occupancy schedule name
 People/Area,              !- occupancy method
 ,                         !- number of people {ppl}
 0.1,                      !- people per floor area {ppl/m2}
 ,                         !- floor area per person {m2/ppl}
 0.3,                      !- radiant fraction
 autocalculate,            !- sensible heat fraction
 Seated Adult Activity,    !- activity schedule name
 3.82e-08;                 !- carbon dioxide generation rate {m3/s-W}

Lights,
 Lighting_Zone9_BS450..Zone9_BS450, !- name
 Zone9_BS450,              !- zone name
 LghSch_Office,            !- schedule name
 Watts/Area,               !- lighting level method
 ,                         !- lighting power level {W}
 10.0,                     !- lighting per floor area {W/m2}
 ,                         !- lighting per person {W/ppl}
 0.0,                      !- return air fraction
 0.32,                     !- radiant fraction
 0.25;                     !- visible fraction

ElectricEquipment,
 Equipment_Zone9_BS450..Zone9_BS450, !- name
 Zone9_BS450,              !- zone name
 EqpSch_Office,            !- schedule name
 Watts/Area,               !- equipment level method
 ,                         !- equipment power level {W}
 10.0,                     !- equipment per floor area {W/m2}
 ,                         !- equipment per person {W/ppl}
 0.0,                      !- latent fraction
 0.0,                      !- radiant fraction
 0.0;                      !- lost fraction

ZoneInfiltration:DesignFlowRate,
 Infiltration_Zone9_BS450..Zone9_BS450, !- name
 Zone9_BS450,              !- zone name
 AlwaysOn,                 !- schedule name
 Flow/ExteriorArea,        !- flow rate method
 ,                         !- flow rate {m3/s}
 ,                         !- flow per floor area {m3/s-m2}
 0.0003,                   !- flow per exterior area {m3/s-m2}
 ,                         !- air changes per hour {1/hr}
 1.0,                      !- constant term coefficient
 0.0,                      !- temperature term coefficient
 0.0,                      !- velocity term coefficient
 ;                         !- velocity squared term coefficient

DesignSpecification:OutdoorAir,
 Ventilation_Zone9_BS450..Zone9_BS450, !- name
 Maximum,                  !- flow rate method
 0.0,                      !- flow per person {m3/s-person}
 0.0,                      !- flow per floor area {m3/s-m2}
 0.0,                      !- flow per zone {m3/s}
 0.5,                      !- air changes per hour {1/hr}
 VntSch_Weekdays_7-18;     !- outdoor air schedule name

HVACTemplate:Thermostat,
 Setpoint_Zone9_BS450..Zone9_BS450, !- name
 Heating setpoint 20,      !- heating setpoint schedule
 ,                         !- heating setpoint {C}
 Cooling setpoint 26,      !- cooling setpoint schedule
 ;                         !- cooling setpoint {C}

BuildingSurface:Detailed,
 intVerFace14-Zone9_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone9_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace14-Zone18_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 10.000, 9.000,
 7.500, 10.000, 4.500,
 15.000, 10.000, 4.500,
 15.000, 10.000, 9.000;

BuildingSurface:Detailed,
 intVerFace15-Zone9_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Spine_Wall_460_Rev, !- construction name
 Zone9_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace15-Zone18_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 10.000, 9.000,
 0.000, 10.000, 4.500,
 7.500, 10.000, 4.500,
 7.500, 10.000, 9.000;

BuildingSurface:Detailed,
 intHorFace5-Zone9_BS450,  !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone9_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace5-Zone6_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 18.000, 4.500,
 7.500, 10.000, 4.500,
 0.000, 10.000, 4.500,
 0.000, 18.000, 4.500;

BuildingSurface:Detailed,
 intHorFace4-Zone9_BS450,  !- name
 Floor,                    !- surface type
 TBIM_Steel_Jack_Arch_Floor_315_Rev, !- construction name
 Zone9_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace4-Zone6_BS0,    !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 18.000, 4.500,
 15.000, 10.000, 4.500,
 7.500, 10.000, 4.500,
 7.500, 18.000, 4.500;

BuildingSurface:Detailed,
 intVerFace21-Zone9_BS450, !- name
 Wall,                     !- surface type
 TBIM_Solid_Brick_Partition_150_Rev, !- construction name
 Zone9_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intVerFace21-Zone14_BS450, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 10.000, 9.000,
 15.000, 10.000, 4.500,
 15.000, 18.000, 4.500,
 15.000, 18.000, 9.000;

BuildingSurface:Detailed,
 intHorFace10-Zone9_BS450, !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone9_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace10-Zone10_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 18.000, 9.000,
 7.500, 10.000, 9.000,
 15.000, 10.000, 9.000,
 15.000, 18.000, 9.000;

BuildingSurface:Detailed,
 extVerFace15-Zone9_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone9_BS450,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 15.000, 18.000, 9.000,
 15.000, 18.000, 4.500,
 7.500, 18.000, 4.500,
 7.500, 18.000, 9.000;

FenestrationSurface:Detailed,
 window16,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace15-Zone9_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 11.850, 18.000, 7.800,
 11.850, 18.000, 5.400,
 10.650, 18.000, 5.400,
 10.650, 18.000, 7.800;

BuildingSurface:Detailed,
 intHorFace11-Zone9_BS450, !- name
 Ceiling,                  !- surface type
 TBIM_Steel_Jack_Arch_Floor_315, !- construction name
 Zone9_BS450,              !- zone name
 ,                         !- space name
 Surface,                  !- boundary condition
 intHorFace11-Zone10_BS900, !- boundary condition object
 NoSun,                    !- sun exposure
 NoWind,                   !- wind exposure
 autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 18.000, 9.000,
 0.000, 10.000, 9.000,
 7.500, 10.000, 9.000,
 7.500, 18.000, 9.000;

BuildingSurface:Detailed,
 extVerFace17-Zone9_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone9_BS450,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 0.000, 18.000, 9.000,
 0.000, 18.000, 4.500,
 0.000, 10.000, 4.500,
 0.000, 10.000, 9.000;

FenestrationSurface:Detailed,
 window17,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace17-Zone9_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 0.000, 14.600, 7.800,
 0.000, 14.600, 5.400,
 0.000, 13.400, 5.400,
 0.000, 13.400, 7.800;

BuildingSurface:Detailed,
 extVerFace16-Zone9_BS450, !- name
 Wall,                     !- surface type
 TBIM_Rendered_Solid_Brick_Wall_600, !- construction name
 Zone9_BS450,              !- zone name
 ,                         !- space name
 Outdoors,                 !- boundary condition
 ,                         !- boundary condition object
 SunExposed,               !- sun exposure
 WindExposed,              !- wind exposure
 Autocalculate,            !- view factor to ground
 4,                        !- number of vertices
 7.500, 18.000, 9.000,
 7.500, 18.000, 4.500,
 0.000, 18.000, 4.500,
 0.000, 18.000, 9.000;

FenestrationSurface:Detailed,
 window18,                 !- name
 Window,                   !- surface type
 Glazing_U4.9_SHGC0.8_VT0.85, !- construction name
 extVerFace16-Zone9_BS450, !- building surface name
 ,                         !- boundary condition object
 Autocalculate,            !- view factor to ground
 ,                         !- frame and divider name
 1,                        !- multiplier
 4,                        !- number of vertices
 4.350, 18.000, 7.800,
 4.350, 18.000, 5.400,
 3.150, 18.000, 5.400,
 3.150, 18.000, 7.800;

!-   ========== CONTEXT GEOMETRY ==========
